
REM Wärmetauscherdaten
REM;
REM;
REM FLDNAM WAE;

REM Wärmetauscherdaten
REM;Anfang;Ende;Anf.Nr.;End.Nr.;Parallel;STANET-ID;WD-Zahl;Länge;Innendurchm.;Rauhigkeit;Durchfluss;Geschw.;Delta p;Teilnetz;Verlustfaktor;Kondensat;Strassenname;Material;Wärmeleistung Soll;Wärmeleistung Ber.;Leistungsabfall;Leistungsabfall relativ;Strassennummer;Baujahr;Rohrtyp;StrangNo;Nenndurchm.;Gebiet;Letzte Änderung;Temp.Soll Rücklauf;Temperatur Rücklauf Ber.;XRA;YHA;XRB;YHB;Letzter Benutzer;Kond.abl.;Einheit kW;Koordinate x;Koordinate y;Endkoordinate x;Endkoordinate y;Ergebnisdiagramm;Layer;Max. Durchfluss;Durchflussvermögen;Aktiv f.Berechnung;Anzahl Sätze*;Gelöscht*;Satz No*
REM;;;;;;;W/K*m2;m;mm;mm;t/h;m/s;bar;;;t/h;;;kW;kW;kW;%;;;;;;;;C;C;;;;;;[J/N];[J/N];m;m;m;m;[+];;t/h;m3/h;;;*;
REM FLDNAM WAE;ANFNAM;ENDNAM;ANFNR;ENDNR;PARALLEL;STANETID;WDZAHL;RORL;DM;RAU;FLUSS;VM;DP;NETZNR;ZETA;KONDENSAT;STRASSE;MATERIAL;WAERMEMENG;WAERMECALC;WAERMEDIFF;WAERMEDIRE;STRANUM;BAUJAHR;ROHRTYP;STRANGNR;DN;GEBIET;LASTMODI;TU;TUCALC;XRA;YHA;XRB;YHB;USERNAME;CONDIVERS;ISKW;XRECHTS;YHOCH;XRECHTS2;YHOCH2;SWMMPRINT;LAYER;QMAX;KVS;ISACTIVE;!RECCOUNT;!DELETED;!RECNO
WAE;K1009;RK1009;      1;     63;0;WAE00000165954C29EF98;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5374;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486293.87779; 5639032.34434; 5486304.18536; 5639022.29482;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;       1;
WAE;K1010;RK1010;      2;     64;0;WAE00000265954C29F5DF;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5380;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486305.66680; 5639046.70814; 5486315.97436; 5639036.65864;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;       2;
WAE;K1011;RK1011;      3;     65;0;WAE00000365954C29FBBA;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5455;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486316.52646; 5639060.47463; 5486326.83402; 5639050.42516;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;       3;
WAE;K1012;RK1012;      4;     66;0;WAE00000465954C29022F;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5467;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486328.31138; 5639073.33900; 5486338.61893; 5639063.28955;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;       4;
WAE;K1013;RK1013;      5;     67;0;WAE00000565954C29080C;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5592;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486348.77130; 5639092.47831; 5486359.07886; 5639082.42890;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;       5;
WAE;K1014;RK1014;      6;     68;0;WAE00000665954C290E34;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5626;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486356.83978; 5639103.25329; 5486367.14733; 5639093.20389;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;       6;
WAE;K1015;RK1015;      7;     69;0;WAE00000765954C29140B;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5707;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486366.15147; 5639116.42418; 5486376.45901; 5639106.37480;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;       7;
WAE;K1016;RK1016;      8;     70;0;WAE00000865954C291A29;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5730;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486376.39950; 5639132.89148; 5486386.70702; 5639122.84213;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;       8;
WAE;K1017;RK1017;      9;     71;0;WAE00000965954C29202E;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5736;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486383.84861; 5639143.36824; 5486394.15613; 5639133.31890;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;       9;
WAE;K1018;RK1018;     10;     72;0;WAE00000A65954C2925EF;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5662;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486393.77466; 5639155.03807; 5486404.08218; 5639144.98875;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      10;
WAE;K1019;RK1019;     11;     73;0;WAE00000B65954C292BC0;   0.00;     0.0; 100.0; 0.100;     0.343;  0.0000;  1.5409;   1;         0.000;    0.0000;;;      -11.951;      -11.951;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486420.20158; 5639091.69022; 5486430.50928; 5639081.64096;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      11;
WAE;K1020;RK1020;     12;     74;0;WAE00000C65954C29319C;   0.00;     0.0; 100.0; 0.100;     0.257;  0.0000;  1.5433;   1;         0.000;    0.0000;;;       -8.963;       -8.963;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486429.77034; 5639085.06734; 5486440.07806; 5639075.01809;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      12;
WAE;K1021;RK1021;     13;     75;0;WAE00000D65954C29377F;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5379;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486445.08279; 5639073.26035; 5486455.39057; 5639063.21113;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      13;
WAE;K1022;RK1022;     14;     76;0;WAE00000E65954C293D49;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5386;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486460.01818; 5639063.39536; 5486470.32600; 5639053.34618;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      14;
WAE;K1023;RK1023;     15;     77;0;WAE00000F65954C2943A2;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5260;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486475.13905; 5639051.35986; 5486485.44693; 5639041.31071;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      15;
WAE;K1024;RK1024;     16;     78;0;WAE00001065954C294989;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5300;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486487.48319; 5639041.73085; 5486497.79111; 5639031.68172;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      16;
WAE;K1025;RK1025;     17;     79;0;WAE00001165954C294F7F;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5202;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486500.44426; 5639031.50046; 5486510.75223; 5639021.45135;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      17;
WAE;K1026;RK1026;     18;     80;0;WAE00001265954C295555;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5106;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486524.54874; 5639025.43957; 5486534.85676; 5639015.39051;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      18;
WAE;K1027;RK1027;     19;     81;0;WAE00001365954C295B33;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5000;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486538.76875; 5639023.60311; 5486549.07681; 5639013.55408;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      19;
WAE;K1028;RK1028;     20;     82;0;WAE00001465954C29618F;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5055;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486559.16954; 5639020.25111; 5486569.47764; 5639010.20212;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      20;
WAE;K1029;RK1029;     21;     83;0;WAE00001565954C29678F;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5050;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486560.27844; 5638971.06511; 5486570.58664; 5638961.01612;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      21;
WAE;K1030;RK1030;     22;     84;0;WAE00001665954C296D6B;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5103;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486545.74903; 5638972.90232; 5486556.05721; 5638962.85330;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      22;
WAE;K1031;RK1031;     23;     85;0;WAE00001765954C29733E;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5102;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115937;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486526.57797; 5638973.55208; 5486536.88611; 5638963.50303;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      23;
WAE;K1032;RK1032;     24;     86;0;WAE00001865954C2A790C;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5172;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115938;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486509.88629; 5638976.29473; 5486520.19438; 5638966.24564;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      24;
WAE;K1033;RK1033;     25;     87;0;WAE00001965954C2A7F1A;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5178;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115938;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486499.37619; 5638977.82167; 5486509.68427; 5638967.77256;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      25;
WAE;K1034;RK1034;     26;     88;0;WAE00001A65954C2A84FA;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5235;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115938;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486481.75840; 5638981.16662; 5486492.06643; 5638971.11747;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      26;
WAE;K1035;RK1035;     27;     89;0;WAE00001B65954C2A8AF0;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5236;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115938;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486466.94418; 5638992.30160; 5486477.25216; 5638982.25243;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      27;
WAE;K1036;RK1036;     28;     90;0;WAE00001C65954C2A9115;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5291;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115938;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486453.97835; 5639000.73271; 5486464.28629; 5638990.68351;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      28;
WAE;K1037;RK1037;     29;     91;0;WAE00001D65954C2A97F6;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5278;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115938;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486441.94657; 5639011.56057; 5486452.25446; 5639001.51135;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      29;
WAE;K1038;RK1038;     30;     92;0;WAE00001E65954C2A9DE2;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5358;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115938;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486430.83780; 5639020.58665; 5486441.14566; 5639010.53741;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      30;
WAE;K1039;RK1039;     31;     93;0;WAE00001F65954C2AA3B9;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5384;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115938;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486418.80295; 5639030.21499; 5486429.11077; 5639020.16572;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      31;
WAE;K1040;RK1040;     32;     94;0;WAE00002065954C2AA9AF;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5465;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115938;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486405.83888; 5639039.24601; 5486416.14665; 5639029.19671;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      32;
WAE;K1041;RK1041;     33;     95;0;WAE00002165954C2AAFCE;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5462;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115938;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486398.44259; 5639048.86219; 5486408.75033; 5639038.81288;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      33;
WAE;K1042;RK1042;     34;     96;0;WAE00002265954C2AB5FD;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5514;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115938;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486386.09073; 5639055.49246; 5486396.39843; 5639045.44313;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      34;
WAE;K1043;RK1043;     35;     97;0;WAE00002365954C2ABC10;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5455;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115938;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486360.08442; 5639043.86508; 5486370.39210; 5639033.81570;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      35;
WAE;K1044;RK1044;     36;     98;0;WAE00002465954C2AC2E5;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5452;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115938;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486350.15175; 5639029.79616; 5486360.45943; 5639019.74675;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      36;
WAE;K1045;RK1045;     37;     99;0;WAE00002565954C2AC8FE;   0.00;     0.0; 100.0; 0.100;     0.171;  0.0000;  1.5368;   1;         0.000;    0.0000;;;       -5.976;       -5.976;        0.000;   0.0;;   0;;;;;     20240103115938;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486342.69844; 5639017.81997; 5486353.00613; 5639007.77055;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      37;
WAE;K1046;RK1046;     38;    100;0;WAE00002665954C2AD024;   0.00;     0.0; 100.0; 0.100;     0.086;  0.0000;  1.5370;   1;         0.000;    0.0000;;;       -2.988;       -2.988;        0.000;   0.0;;   0;;;;;     20240103115938;   0.0;   0.0;       0.00000;       0.00000;       0.00000;       0.00000;jp66tyda;;J; 5486334.00895; 5639006.14696; 5486344.31665; 5638996.09753;;$HEATEXCHANGER_0;        0.0000;       0.00;1;      38;;      38;
