
REM Knotendaten
REM;
REM;
REM FLDNAM KNO;

REM Knotendaten
REM;Koordinate x;Koordinate y;Knotenname;Zufluss;Fluss-Status;Messdruck;Druck-Status;Temperatur;Höhe;Ber.Druck;Sättigungsdampfdruck;Abs.Druck;Diff.Druck;Qualität 1;Druckhöhe;Symbol-Nr.;Abgänge;Teilnetz;Gebiet;Letzte Änderung;Ort;Sohlhöhe;Letzter Benutzer;Minimale Laufzeit;Maximale Laufzeit;Betriebsdichte;Medium-Zähigkeit;Qualität 2;Qualität 3;Messtemp.;Wärmeleistung;Trennt;Text Abstand x;Text Abstand y;Ergebnisdiagramm;Einfügen Status;Import Status;Normdichte;Mittlere Laufzeit;Anzahl Abnehmer;Sim. Status;Verbindungsfehler;Kondensat;Vorlauf;Knoten Gegenüber;Drucklimit unten;Drucklimit oben;Temp.limit unten;Temp.limit oben;In Längsschnitt nicht ausblenden;STANET-ID;Smallworld URN;Aktiv f.Berechnung;Anzahl Sätze*;Gelöscht*;Satz No*
REM;m;m;;t/h;?;bar;!;C;mNN;bar;bar abs.;bar;bar;;m;;;;;;;mNN;;h;h;kg/m3;E-6kg/ms;;;C;kW;[J/N];;;[+];[I/U/D/K];[I/U/M];kg/m3;h;;;[J/N];t/h;[J/N];;bar;bar;C;C;[J/N];;;;;*;
REM FLDNAM KNO;XRECHTS;YHOCH;KNAM;ZUFLUSS;FSTATUS;PMESS;DSTATUS;TEMP;GEOH;PRECH;PSTEAM;PABS;DP;HO;HP;SYMBOL;ABGAENGE;NETZNR;GEBIET;LASTMODI;LOCATION;INVERT;USERNAME;TMIN;TMAX;RHO;ETA;QUALI2;QUALI3;TMESS;WAERMEMENG;DISCONNECT;FLAGOFFX;FLAGOFFY;SWMMPRINT;PASTESTATE;IMEXSTATE;RHON;TMED;ABNCOUNT;CALCBAD;LINKERR;KONDENSAT;SUPPLY;OTHERNODE;PLIMITLOW;PLIMITHIGH;TLIMITLOW;TLIMITHIGH;NOHIDECHRT;STANETID;SWURN;ISACTIVE;!RECCOUNT;!DELETED;!RECNO
KNO; 5486293.87779; 5639032.34434;K1009;     0.000;;  0.0000;;  90.0;   0.00;  4.0580;  0.7008;  5.0710;  0.0000; -2.0000;    42.872;  0;  1;   1;;     20240103114936;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   63;  0.0000;  0.0000;   0.00;   0.00;;KNO000001659549D0F5FB;;1;     126;;       1;
KNO; 5486305.66680; 5639046.70814;K1010;     0.000;;  0.0000;;  90.0;   0.00;  4.0582;  0.7008;  5.0712;  0.0000;  0.0000;    42.874;  0;  1;   1;;     20240103114937;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   64;  0.0000;  0.0000;   0.00;   0.00;;KNO000002659549D1AE92;;1;     126;;       2;
KNO; 5486316.52646; 5639060.47463;K1011;     0.000;;  0.0000;;  90.0;   0.00;  4.0619;  0.7008;  5.0749;  0.0000;  0.0000;    42.913;  0;  1;   1;;     20240103114937;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   65;  0.0000;  0.0000;   0.00;   0.00;;KNO000003659549D11B9E;;1;     126;;       3;
KNO; 5486328.31138; 5639073.33900;K1012;     0.000;;  0.0000;;  90.0;   0.00;  4.0625;  0.7008;  5.0755;  0.0000;  0.0000;    42.919;  0;  1;   1;;     20240103114938;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   66;  0.0000;  0.0000;   0.00;   0.00;;KNO000004659549D299C1;;1;     126;;       4;
KNO; 5486348.77130; 5639092.47831;K1013;     0.000;;  0.0000;;  90.0;   0.00;  4.0686;  0.7008;  5.0816;  0.0000;  0.0000;    42.984;  0;  1;   1;;     20240103114938;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   67;  0.0000;  0.0000;   0.00;   0.00;;KNO000005659549D22ACD;;1;     126;;       5;
KNO; 5486356.83978; 5639103.25329;K1014;     0.000;;  0.0000;;  90.0;   0.00;  4.0703;  0.7008;  5.0833;  0.0000;  0.0000;    43.002;  0;  1;   1;;     20240103114939;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   68;  0.0000;  0.0000;   0.00;   0.00;;KNO000006659549D3B49B;;1;     126;;       6;
KNO; 5486366.15147; 5639116.42418;K1015;     0.000;;  0.0000;;  90.0;   0.00;  4.0742;  0.7008;  5.0872;  0.0000;  0.0000;    43.044;  0;  1;   1;;     20240103114939;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   69;  0.0000;  0.0000;   0.00;   0.00;;KNO000007659549D35D55;;1;     126;;       7;
KNO; 5486376.39950; 5639132.89148;K1016;     0.000;;  0.0000;;  90.0;   0.00;  4.0765;  0.7008;  5.0895;  0.0000;  0.0000;    43.067;  0;  1;   1;;     20240103114940;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   70;  0.0000;  0.0000;   0.00;   0.00;;KNO000008659549D42DD0;;1;     126;;       8;
KNO; 5486383.84861; 5639143.36824;K1017;     0.000;;  0.0000;;  90.0;   0.00;  4.0768;  0.7008;  5.0898;  0.0000;  0.0000;    43.071;  0;  1;   1;;     20240103114941;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   71;  0.0000;  0.0000;   0.00;   0.00;;KNO000009659549D5A418;;1;     126;;       9;
KNO; 5486393.77466; 5639155.03807;K1018;     0.000;;  0.0000;;  90.0;   0.00;  4.0732;  0.7008;  5.0862;  0.0000;  0.0000;    43.032;  0;  1;   1;;     20240103114941;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   72;  0.0000;  0.0000;   0.00;   0.00;;KNO00000A659549D51A98;;1;     126;;      10;
KNO; 5486420.20158; 5639091.69022;K1019;     0.000;;  0.0000;;  90.0;   0.00;  4.0597;  0.7008;  5.0727;  0.0000;  0.0000;    42.889;  0;  1;   1;;     20240103114942;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   73;  0.0000;  0.0000;   0.00;   0.00;;KNO00000B659549D6F299;;1;     126;;      11;
KNO; 5486429.77034; 5639085.06734;K1020;     0.000;;  0.0000;;  90.0;   0.00;  4.0608;  0.7008;  5.0738;  0.0000;  0.0000;    42.902;  0;  1;   1;;     20240103114942;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   74;  0.0000;  0.0000;   0.00;   0.00;;KNO00000C659549D65BDC;;1;     126;;      12;
KNO; 5486445.08279; 5639073.26035;K1021;     0.000;;  0.0000;;  90.0;   0.00;  4.0582;  0.7008;  5.0712;  0.0000;  0.0000;    42.874;  0;  1;   1;;     20240103114943;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   75;  0.0000;  0.0000;   0.00;   0.00;;KNO00000D659549D7E99D;;1;     126;;      13;
KNO; 5486460.01818; 5639063.39536;K1022;     0.000;;  0.0000;;  90.0;   0.00;  4.0585;  0.7008;  5.0715;  0.0000; -2.0000;    42.877;  0;  1;   1;;     20240103114944;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   76;  0.0000;  0.0000;   0.00;   0.00;;KNO00000E659549D8827D;;1;     126;;      14;
KNO; 5486475.13905; 5639051.35986;K1023;     0.000;;  0.0000;;  90.0;   0.00;  4.0524;  0.7008;  5.0654;  0.0000;  0.0000;    42.812;  0;  1;   1;;     20240103114944;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   77;  0.0000;  0.0000;   0.00;   0.00;;KNO00000F659549D82347;;1;     126;;      15;
KNO; 5486487.48319; 5639041.73085;K1024;     0.000;;  0.0000;;  90.0;   0.00;  4.0543;  0.7008;  5.0673;  0.0000; -2.0000;    42.833;  0;  1;   1;;     20240103114945;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   78;  0.0000;  0.0000;   0.00;   0.00;;KNO000010659549D9DAFD;;1;     126;;      16;
KNO; 5486500.44426; 5639031.50046;K1025;     0.000;;  0.0000;;  90.0;   0.00;  4.0495;  0.7008;  5.0625;  0.0000;  0.0000;    42.782;  0;  1;   1;;     20240103114945;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   79;  0.0000;  0.0000;   0.00;   0.00;;KNO000011659549D941C9;;1;     126;;      17;
KNO; 5486524.54874; 5639025.43957;K1026;     0.000;;  0.0000;;  90.0;   0.00;  4.0448;  0.7008;  5.0578;  0.0000; -2.0000;    42.733;  0;  1;   1;;     20240103114946;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   80;  0.0000;  0.0000;   0.00;   0.00;;KNO000012659549DAD62D;;1;     126;;      18;
KNO; 5486538.76875; 5639023.60311;K1027;     0.000;;  0.0000;;  90.0;   0.00;  4.0397;  0.7008;  5.0527;  0.0000; -2.0000;    42.678;  0;  1;   1;;     20240103114946;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   81;  0.0000;  0.0000;   0.00;   0.00;;KNO000013659549DA4EDA;;1;     126;;      19;
KNO; 5486559.16954; 5639020.25111;K1028;     0.000;;  0.0000;;  90.0;   0.00;  4.0424;  0.7008;  5.0554;  0.0000; -2.0000;    42.707;  0;  1;   1;;     20240103114947;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   82;  0.0000;  0.0000;   0.00;   0.00;;KNO000014659549DBE0FE;;1;     126;;      20;
KNO; 5486560.27844; 5638971.06511;K1029;     0.000;;  0.0000;;  90.0;   0.00;  4.0421;  0.7008;  5.0551;  0.0000;  0.0000;    42.704;  0;  1;   1;;     20240103114948;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   83;  0.0000;  0.0000;   0.00;   0.00;;KNO000015659549DCFDA2;;1;     126;;      21;
KNO; 5486545.74903; 5638972.90232;K1030;     0.000;;  0.0000;;  90.0;   0.00;  4.0447;  0.7008;  5.0577;  0.0000;  0.0000;    42.731;  0;  1;   1;;     20240103114948;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   84;  0.0000;  0.0000;   0.00;   0.00;;KNO000016659549DC6836;;1;     126;;      22;
KNO; 5486526.57797; 5638973.55208;K1031;     0.000;;  0.0000;;  90.0;   0.00;  4.0446;  0.7008;  5.0576;  0.0000;  0.0000;    42.731;  0;  1;   1;;     20240103114949;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   85;  0.0000;  0.0000;   0.00;   0.00;;KNO000017659549DDD01B;;1;     126;;      23;
KNO; 5486509.88629; 5638976.29473;K1032;     0.000;;  0.0000;;  90.0;   0.00;  4.0480;  0.7008;  5.0610;  0.0000;  0.0000;    42.766;  0;  1;   1;;     20240103114949;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   86;  0.0000;  0.0000;   0.00;   0.00;;KNO000018659549DD5389;;1;     126;;      24;
KNO; 5486499.37619; 5638977.82167;K1033;     0.000;;  0.0000;;  90.0;   0.00;  4.0484;  0.7008;  5.0614;  0.0000;  0.0000;    42.770;  0;  1;   1;;     20240103114950;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   87;  0.0000;  0.0000;   0.00;   0.00;;KNO000019659549DED918;;1;     126;;      25;
KNO; 5486481.75840; 5638981.16662;K1034;     0.000;;  0.0000;;  90.0;   0.00;  4.0511;  0.7008;  5.0641;  0.0000;  0.0000;    42.799;  0;  1;   1;;     20240103114950;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   88;  0.0000;  0.0000;   0.00;   0.00;;KNO00001A659549DE599D;;1;     126;;      26;
KNO; 5486466.94418; 5638992.30160;K1035;     0.000;;  0.0000;;  90.0;   0.00;  4.0512;  0.7008;  5.0642;  0.0000;  0.0000;    42.800;  0;  1;   1;;     20240103114951;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   89;  0.0000;  0.0000;   0.00;   0.00;;KNO00001B659549DFCA18;;1;     126;;      27;
KNO; 5486453.97835; 5639000.73271;K1036;     0.000;;  0.0000;;  90.0;   0.00;  4.0538;  0.7008;  5.0668;  0.0000;  0.0000;    42.828;  0;  1;   1;;     20240103114951;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   90;  0.0000;  0.0000;   0.00;   0.00;;KNO00001C659549DF3CA5;;1;     126;;      28;
KNO; 5486441.94657; 5639011.56057;K1037;     0.000;;  0.0000;;  90.0;   0.00;  4.0532;  0.7008;  5.0662;  0.0000;  0.0000;    42.821;  0;  1;   1;;     20240103114952;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   91;  0.0000;  0.0000;   0.00;   0.00;;KNO00001D659549E0BCDC;;1;     126;;      29;
KNO; 5486430.83780; 5639020.58665;K1038;     0.000;;  0.0000;;  90.0;   0.00;  4.0571;  0.7008;  5.0701;  0.0000;  0.0000;    42.863;  0;  1;   1;;     20240103114952;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   92;  0.0000;  0.0000;   0.00;   0.00;;KNO00001E659549E067F0;;1;     126;;      30;
KNO; 5486418.80295; 5639030.21499;K1039;     0.000;;  0.0000;;  90.0;   0.00;  4.0584;  0.7008;  5.0714;  0.0000;  0.0000;    42.876;  0;  1;   1;;     20240103114953;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   93;  0.0000;  0.0000;   0.00;   0.00;;KNO00001F659549E1EDB3;;1;     126;;      31;
KNO; 5486405.83888; 5639039.24601;K1040;     0.000;;  0.0000;;  90.0;   0.00;  4.0624;  0.7008;  5.0754;  0.0000;  0.0000;    42.918;  0;  1;   1;;     20240103114954;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   94;  0.0000;  0.0000;   0.00;   0.00;;KNO000020659549E28AE9;;1;     126;;      32;
KNO; 5486398.44259; 5639048.86219;K1041;     0.000;;  0.0000;;  90.0;   0.00;  4.0622;  0.7008;  5.0752;  0.0000;  0.0000;    42.917;  0;  1;   1;;     20240103114954;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   95;  0.0000;  0.0000;   0.00;   0.00;;KNO000021659549E20AFF;;1;     126;;      33;
KNO; 5486386.09073; 5639055.49246;K1042;     0.000;;  0.0000;;  90.0;   0.00;  4.0648;  0.7008;  5.0778;  0.0000;  0.0000;    42.943;  0;  1;   1;;     20240103114955;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   96;  0.0000;  0.0000;   0.00;   0.00;;KNO000022659549E3A535;;1;     126;;      34;
KNO; 5486360.08442; 5639043.86508;K1043;     0.000;;  0.0000;;  90.0;   0.00;  4.0619;  0.7008;  5.0749;  0.0000;  0.0000;    42.913;  0;  1;   1;;     20240103114955;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   97;  0.0000;  0.0000;   0.00;   0.00;;KNO000023659549E33DCB;;1;     126;;      35;
KNO; 5486350.15175; 5639029.79616;K1044;     0.000;;  0.0000;;  90.0;   0.00;  4.0618;  0.7008;  5.0748;  0.0000; -2.0000;    42.912;  0;  1;   1;;     20240103114956;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   98;  0.0000;  0.0000;   0.00;   0.00;;KNO000024659549E4C204;;1;     126;;      36;
KNO; 5486342.69844; 5639017.81997;K1045;     0.000;;  0.0000;;  90.0;   0.00;  4.0577;  0.7008;  5.0707;  0.0000;  0.0000;    42.868;  0;  1;   1;;     20240103114956;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;   99;  0.0000;  0.0000;   0.00;   0.00;;KNO000025659549E464F6;;1;     126;;      37;
KNO; 5486334.00895; 5639006.14696;K1046;     0.000;;  0.0000;;  90.0;   0.00;  4.0578;  0.7008;  5.0708;  0.0000; -2.0000;    42.870;  0;  1;   1;;     20240103114957;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  100;  0.0000;  0.0000;   0.00;   0.00;;KNO000026659549E50B08;;1;     126;;      38;
KNO; 5486310.53897; 5639018.20500;K1047;     0.000;;  0.0000;;  90.0;   0.00;  4.0588;  0.7008;  5.0718;  0.0000; -2.0000;    42.881;  0;  3;   1;;     20240103115002;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  115;  0.0000;  0.0000;   0.00;   0.00;;KNO000027659549EA8BF4;;1;     126;;      39;
KNO; 5486321.08865; 5639031.67242;K1048;     0.000;;  0.0000;;  90.0;   0.00;  4.0611;  0.7008;  5.0741;  0.0000;  0.0000;    42.905;  0;  4;   1;;     20240103115003;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  116;  0.0000;  0.0000;   0.00;   0.00;;KNO000028659549EB9BB6;;1;     126;;      40;
KNO; 5486332.57153; 5639047.23668;K1049;     0.000;;  0.0000;;  90.0;   0.00;  4.0627;  0.7008;  5.0757;  0.0000;  0.0000;    42.922;  0;  4;   1;;     20240103115004;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  117;  0.0000;  0.0000;   0.00;   0.00;;KNO000029659549EC7F7B;;1;     126;;      41;
KNO; 5486343.12110; 5639060.70415;K1050;     0.000;;  0.0000;;  90.0;   0.00;  4.0651;  0.7008;  5.0781;  0.0000;  0.0000;    42.947;  0;  4;   1;;     20240103115004;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  118;  0.0000;  0.0000;   0.00;   0.00;;KNO00002A659549EC3E1A;;1;     126;;      42;
KNO; 5486360.80825; 5639083.74949;K1051;     0.000;;  0.0000;;  90.0;   0.00;  4.0692;  0.7008;  5.0822;  0.0000;  0.0000;    42.990;  0;  4;   1;;     20240103115005;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  119;  0.0000;  0.0000;   0.00;   0.00;;KNO00002B659549ED2147;;1;     126;;      43;
KNO; 5486371.67007; 5639098.41578;K1052;     0.000;;  0.0000;;  90.0;   0.00;  4.0724;  0.7008;  5.0854;  0.0000;  0.0000;    43.024;  0;  3;   1;;     20240103115006;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  120;  0.0000;  0.0000;   0.00;   0.00;;KNO00002C659549EE2473;;1;     126;;      44;
KNO; 5486380.04613; 5639108.59019;K1053;     0.000;;  0.0000;;  90.0;   0.00;  4.0749;  0.7008;  5.0879;  0.0000;  0.0000;    43.050;  0;  3;   1;;     20240103115007;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  121;  0.0000;  0.0000;   0.00;   0.00;;KNO00002D659549EFC9E6;;1;     126;;      45;
KNO; 5486391.53104; 5639125.05427;K1054;     0.000;;  0.0000;;  90.0;   0.00;  4.0788;  0.7008;  5.0918;  0.0000;  0.0000;    43.092;  0;  4;   1;;     20240103115008;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  122;  0.0000;  0.0000;   0.00;   0.00;;KNO00002E659549F0D0F6;;1;     126;;      46;
KNO; 5486400.21862; 5639136.12758;K1055;     0.000;;  0.0000;;  90.0;   0.00;  4.0775;  0.7008;  5.0905;  0.0000;  0.0000;    43.078;  0;  3;   1;;     20240103115009;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  123;  0.0000;  0.0000;   0.00;   0.00;;KNO00002F659549F1F38B;;1;     126;;      47;
KNO; 5486409.52383; 5639146.89939;K1056;     0.000;;  0.0000;;  90.0;   0.00;  4.0756;  0.7008;  5.0886;  0.0000;  0.0000;    43.058;  0;  2;   1;;     20240103115010;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  124;  0.0000;  0.0000;   0.00;   0.00;;KNO000030659549F29047;;1;     126;;      48;
KNO; 5486393.84996; 5639066.26832;K1057;     0.000;;  0.0000;;  90.0;   0.00;  4.0653;  0.7008;  5.0783;  0.0000;  0.0000;    42.949;  0;  4;   1;;     20240103115013;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  114;  0.0000;  0.0000;   0.00;   0.00;;KNO000031659549F554C8;;1;     126;;      49;
KNO; 5486407.43556; 5639058.43522;K1058;     0.000;;  0.0000;;  90.0;   0.00;  4.0640;  0.7008;  5.0770;  0.0000;  0.0000;    42.935;  0;  4;   1;;     20240103115014;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  113;  0.0000;  0.0000;   0.00;   0.00;;KNO000032659549F6082A;;1;     126;;      50;
KNO; 5486419.77719; 5639047.90636;K1059;     0.000;;  0.0000;;  90.0;   0.00;  4.0630;  0.7008;  5.0760;  0.0000;  0.0000;    42.925;  0;  4;   1;;     20240103115015;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  112;  0.0000;  0.0000;   0.00;   0.00;;KNO000033659549F7DFDD;;1;     126;;      51;
KNO; 5486430.25874; 5639035.58303;K1060;     0.000;;  0.0000;;  90.0;   0.00;  4.0601;  0.7008;  5.0731;  0.0000;  0.0000;    42.894;  0;  4;   1;;     20240103115016;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  111;  0.0000;  0.0000;   0.00;   0.00;;KNO000034659549F88E7E;;1;     126;;      52;
KNO; 5486444.15057; 5639026.54964;K1061;     0.000;;  0.0000;;  90.0;   0.00;  4.0577;  0.7008;  5.0707;  0.0000;  0.0000;    42.869;  0;  4;   1;;     20240103115017;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  110;  0.0000;  0.0000;   0.00;   0.00;;KNO000035659549F9CB26;;1;     126;;      53;
KNO; 5486459.59019; 5639018.11202;K1062;     0.000;;  0.0000;;  90.0;   0.00;  4.0557;  0.7008;  5.0687;  0.0000;  0.0000;    42.848;  0;  4;   1;;     20240103115022;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  109;  0.0000;  0.0000;   0.00;   0.00;;KNO000036659549FEE346;;1;     126;;      54;
KNO; 5486470.39056; 5639009.38671;K1063;     0.000;;  0.0000;;  90.0;   0.00;  4.0546;  0.7008;  5.0676;  0.0000;  0.0000;    42.836;  0;  4;   1;;     20240103115024;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  108;  0.0000;  0.0000;   0.00;   0.00;;KNO00003765954A007DE8;;1;     126;;      55;
KNO; 5486483.35011; 5638998.55648;K1064;     0.000;;  0.0000;;  90.0;   0.00;  4.0535;  0.7008;  5.0665;  0.0000;  0.0000;    42.825;  0;  3;   1;;     20240103115025;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  107;  0.0000;  0.0000;   0.00;   0.00;;KNO00003865954A0175F8;;1;     126;;      56;
KNO; 5486491.98906; 5638991.03646;K1065;     0.000;;  0.0000;;  90.0;   0.00;  4.0517;  0.7008;  5.0647;  0.0000;  0.0000;    42.805;  0;  3;   1;;     20240103115026;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  106;  0.0000;  0.0000;   0.00;   0.00;;KNO00003965954A024864;;1;     126;;      57;
KNO; 5486504.35140; 5638988.30507;K1066;     0.000;;  0.0000;;  90.0;   0.00;  4.0499;  0.7008;  5.0629;  0.0000;  0.0000;    42.786;  0;  3;   1;;     20240103115028;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  105;  0.0000;  0.0000;   0.00;   0.00;;KNO00003A65954A04BE02;;1;     126;;      58;
KNO; 5486517.95461; 5638987.06995;K1067;     0.000;;  0.0000;;  90.0;   0.00;  4.0486;  0.7008;  5.0616;  0.0000;  0.0000;    42.772;  0;  3;   1;;     20240103115029;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  104;  0.0000;  0.0000;   0.00;   0.00;;KNO00003B65954A0564B9;;1;     126;;      59;
KNO; 5486530.32166; 5638986.13800;K1068;     0.000;;  0.0000;;  90.0;   0.00;  4.0464;  0.7008;  5.0594;  0.0000;  0.0000;    42.749;  0;  4;   1;;     20240103115030;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  103;  0.0000;  0.0000;   0.00;   0.00;;KNO00003C65954A062EFC;;1;     126;;      60;
KNO; 5486545.77795; 5638983.99843;K1069;     0.000;;  0.0000;;  90.0;   0.00;  4.0451;  0.7008;  5.0581;  0.0000;  0.0000;    42.736;  0;  4;   1;;     20240103115031;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  102;  0.0000;  0.0000;   0.00;   0.00;;KNO00003D65954A07EF3B;;1;     126;;      61;
KNO; 5486560.31123; 5638983.66070;K1070;     0.000;;  0.0000;;  90.0;   0.00;  4.0438;  0.7008;  5.0568;  0.0000;  0.0000;    42.722;  0;  3;   1;;     20240103115032;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;  101;  0.0000;  0.0000;   0.00;   0.00;;KNO00003E65954A08B55D;;1;     126;;      62;
KNO; 5486304.18536; 5639022.29482;RK1009;     0.000;;  0.0000;;   0.0;   0.00;  2.5206;  0.0001;  3.5336;  0.0000; -2.0000;    26.141;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;    1;  0.0000;  0.0000;   0.00;   0.00;;KNO00003F65954C29D9E4;;1;     126;;      63;
KNO; 5486315.97436; 5639036.65864;RK1010;     0.000;;  0.0000;;   0.0;   0.00;  2.5203;  0.0001;  3.5333;  0.0000;  0.0000;    26.138;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;    2;  0.0000;  0.0000;   0.00;   0.00;;KNO00004065954C29F32A;;1;     126;;      64;
KNO; 5486326.83402; 5639050.42516;RK1011;     0.000;;  0.0000;;   0.0;   0.00;  2.5164;  0.0001;  3.5294;  0.0000;  0.0000;    26.097;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;    3;  0.0000;  0.0000;   0.00;   0.00;;KNO00004165954C29F90C;;1;     126;;      65;
KNO; 5486338.61893; 5639063.28955;RK1012;     0.000;;  0.0000;;   0.0;   0.00;  2.5158;  0.0001;  3.5288;  0.0000;  0.0000;    26.091;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;    4;  0.0000;  0.0000;   0.00;   0.00;;KNO00004265954C29FED4;;1;     126;;      66;
KNO; 5486359.07886; 5639082.42890;RK1013;     0.000;;  0.0000;;   0.0;   0.00;  2.5094;  0.0001;  3.5224;  0.0000;  0.0000;    26.025;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;    5;  0.0000;  0.0000;   0.00;   0.00;;KNO00004365954C290560;;1;     126;;      67;
KNO; 5486367.14733; 5639093.20389;RK1014;     0.000;;  0.0000;;   0.0;   0.00;  2.5076;  0.0001;  3.5206;  0.0000;  0.0000;    26.007;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;    6;  0.0000;  0.0000;   0.00;   0.00;;KNO00004465954C290B9A;;1;     126;;      68;
KNO; 5486376.45901; 5639106.37480;RK1015;     0.000;;  0.0000;;   0.0;   0.00;  2.5035;  0.0001;  3.5165;  0.0000;  0.0000;    25.964;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;    7;  0.0000;  0.0000;   0.00;   0.00;;KNO00004565954C291158;;1;     126;;      69;
KNO; 5486386.70702; 5639122.84213;RK1016;     0.000;;  0.0000;;   0.0;   0.00;  2.5035;  0.0001;  3.5165;  0.0000;  0.0000;    25.964;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;    8;  0.0000;  0.0000;   0.00;   0.00;;KNO00004665954C291728;;1;     126;;      70;
KNO; 5486394.15613; 5639133.31890;RK1017;     0.000;;  0.0000;;   0.0;   0.00;  2.5032;  0.0001;  3.5162;  0.0000;  0.0000;    25.961;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;    9;  0.0000;  0.0000;   0.00;   0.00;;KNO00004765954C291D6E;;1;     126;;      71;
KNO; 5486404.08218; 5639144.98875;RK1018;     0.000;;  0.0000;;   0.0;   0.00;  2.5070;  0.0001;  3.5200;  0.0000;  0.0000;    26.000;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   10;  0.0000;  0.0000;   0.00;   0.00;;KNO00004865954C29233E;;1;     126;;      72;
KNO; 5486430.50928; 5639081.64096;RK1019;     0.000;;  0.0000;;   0.0;   0.00;  2.5187;  0.0001;  3.5317;  0.0000;  0.0000;    26.122;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   11;  0.0000;  0.0000;   0.00;   0.00;;KNO00004965954C292919;;1;     126;;      73;
KNO; 5486440.07806; 5639075.01809;RK1020;     0.000;;  0.0000;;   0.0;   0.00;  2.5175;  0.0001;  3.5305;  0.0000;  0.0000;    26.109;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   12;  0.0000;  0.0000;   0.00;   0.00;;KNO00004A65954C292EE3;;1;     126;;      74;
KNO; 5486455.39057; 5639063.21113;RK1021;     0.000;;  0.0000;;   0.0;   0.00;  2.5203;  0.0001;  3.5333;  0.0000;  0.0000;    26.138;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   13;  0.0000;  0.0000;   0.00;   0.00;;KNO00004B65954C2934C0;;1;     126;;      75;
KNO; 5486470.32600; 5639053.34618;RK1022;     0.000;;  0.0000;;   0.0;   0.00;  2.5199;  0.0001;  3.5329;  0.0000; -2.0000;    26.134;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   14;  0.0000;  0.0000;   0.00;   0.00;;KNO00004C65954C293AA3;;1;     126;;      76;
KNO; 5486485.44693; 5639041.31071;RK1023;     0.000;;  0.0000;;   0.0;   0.00;  2.5264;  0.0001;  3.5394;  0.0000;  0.0000;    26.201;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   15;  0.0000;  0.0000;   0.00;   0.00;;KNO00004D65954C2940EC;;1;     126;;      77;
KNO; 5486497.79111; 5639031.68172;RK1024;     0.000;;  0.0000;;   0.0;   0.00;  2.5243;  0.0001;  3.5373;  0.0000; -2.0000;    26.180;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   16;  0.0000;  0.0000;   0.00;   0.00;;KNO00004E65954C2946D1;;1;     126;;      78;
KNO; 5486510.75223; 5639021.45135;RK1025;     0.000;;  0.0000;;   0.0;   0.00;  2.5293;  0.0001;  3.5423;  0.0000;  0.0000;    26.232;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   17;  0.0000;  0.0000;   0.00;   0.00;;KNO00004F65954C294CBF;;1;     126;;      79;
KNO; 5486534.85676; 5639015.39051;RK1026;     0.000;;  0.0000;;   0.0;   0.00;  2.5342;  0.0001;  3.5472;  0.0000; -2.0000;    26.283;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   18;  0.0000;  0.0000;   0.00;   0.00;;KNO00005065954C2952A3;;1;     126;;      80;
KNO; 5486549.07681; 5639013.55408;RK1027;     0.000;;  0.0000;;   0.0;   0.00;  2.5397;  0.0001;  3.5527;  0.0000; -2.0000;    26.339;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   19;  0.0000;  0.0000;   0.00;   0.00;;KNO00005165954C295881;;1;     126;;      81;
KNO; 5486569.47764; 5639010.20212;RK1028;     0.000;;  0.0000;;   0.0;   0.00;  2.5369;  0.0001;  3.5499;  0.0000; -2.0000;    26.310;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   20;  0.0000;  0.0000;   0.00;   0.00;;KNO00005265954C295ECF;;1;     126;;      82;
KNO; 5486570.58664; 5638961.01612;RK1029;     0.000;;  0.0000;;   0.0;   0.00;  2.5371;  0.0001;  3.5501;  0.0000;  0.0000;    26.313;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   21;  0.0000;  0.0000;   0.00;   0.00;;KNO00005365954C2964E3;;1;     126;;      83;
KNO; 5486556.05721; 5638962.85330;RK1030;     0.000;;  0.0000;;   0.0;   0.00;  2.5344;  0.0001;  3.5474;  0.0000;  0.0000;    26.284;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   22;  0.0000;  0.0000;   0.00;   0.00;;KNO00005465954C296AB4;;1;     126;;      84;
KNO; 5486536.88611; 5638963.50303;RK1031;     0.000;;  0.0000;;   0.0;   0.00;  2.5344;  0.0001;  3.5474;  0.0000;  0.0000;    26.285;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   23;  0.0000;  0.0000;   0.00;   0.00;;KNO00005565954C29708C;;1;     126;;      85;
KNO; 5486520.19438; 5638966.24564;RK1032;     0.000;;  0.0000;;   0.0;   0.00;  2.5309;  0.0001;  3.5439;  0.0000;  0.0000;    26.248;  0;  1;   1;;     20240103115937;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   24;  0.0000;  0.0000;   0.00;   0.00;;KNO00005665954C297662;;1;     126;;      86;
KNO; 5486509.68427; 5638967.77256;RK1033;     0.000;;  0.0000;;   0.0;   0.00;  2.5305;  0.0001;  3.5435;  0.0000;  0.0000;    26.244;  0;  1;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   25;  0.0000;  0.0000;   0.00;   0.00;;KNO00005765954C2A7C34;;1;     126;;      87;
KNO; 5486492.06643; 5638971.11747;RK1034;     0.000;;  0.0000;;   0.0;   0.00;  2.5276;  0.0001;  3.5406;  0.0000;  0.0000;    26.214;  0;  1;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   26;  0.0000;  0.0000;   0.00;   0.00;;KNO00005865954C2A8254;;1;     126;;      88;
KNO; 5486477.25216; 5638982.25243;RK1035;     0.000;;  0.0000;;   0.0;   0.00;  2.5276;  0.0001;  3.5406;  0.0000;  0.0000;    26.214;  0;  1;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   27;  0.0000;  0.0000;   0.00;   0.00;;KNO00005965954C2A883F;;1;     126;;      89;
KNO; 5486464.28629; 5638990.68351;RK1036;     0.000;;  0.0000;;   0.0;   0.00;  2.5248;  0.0001;  3.5378;  0.0000;  0.0000;    26.185;  0;  1;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   28;  0.0000;  0.0000;   0.00;   0.00;;KNO00005A65954C2A8E70;;1;     126;;      90;
KNO; 5486452.25446; 5639001.51135;RK1037;     0.000;;  0.0000;;   0.0;   0.00;  2.5255;  0.0001;  3.5385;  0.0000;  0.0000;    26.192;  0;  1;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   29;  0.0000;  0.0000;   0.00;   0.00;;KNO00005B65954C2A951F;;1;     126;;      91;
KNO; 5486441.14566; 5639010.53741;RK1038;     0.000;;  0.0000;;   0.0;   0.00;  2.5213;  0.0001;  3.5343;  0.0000;  0.0000;    26.148;  0;  1;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   30;  0.0000;  0.0000;   0.00;   0.00;;KNO00005C65954C2A9B31;;1;     126;;      92;
KNO; 5486429.11077; 5639020.16572;RK1039;     0.000;;  0.0000;;   0.0;   0.00;  2.5200;  0.0001;  3.5330;  0.0000;  0.0000;    26.135;  0;  1;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   31;  0.0000;  0.0000;   0.00;   0.00;;KNO00005D65954C2AA110;;1;     126;;      93;
KNO; 5486416.14665; 5639029.19671;RK1040;     0.000;;  0.0000;;   0.0;   0.00;  2.5159;  0.0001;  3.5289;  0.0000;  0.0000;    26.092;  0;  1;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   32;  0.0000;  0.0000;   0.00;   0.00;;KNO00005E65954C2AA6EF;;1;     126;;      94;
KNO; 5486408.75033; 5639038.81288;RK1041;     0.000;;  0.0000;;   0.0;   0.00;  2.5160;  0.0001;  3.5290;  0.0000;  0.0000;    26.094;  0;  1;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   33;  0.0000;  0.0000;   0.00;   0.00;;KNO00005F65954C2AAD1F;;1;     126;;      95;
KNO; 5486396.39843; 5639045.44313;RK1042;     0.000;;  0.0000;;   0.0;   0.00;  2.5134;  0.0001;  3.5264;  0.0000;  0.0000;    26.066;  0;  1;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   34;  0.0000;  0.0000;   0.00;   0.00;;KNO00006065954C2AB32B;;1;     126;;      96;
KNO; 5486370.39210; 5639033.81570;RK1043;     0.000;;  0.0000;;   0.0;   0.00;  2.5164;  0.0001;  3.5294;  0.0000;  0.0000;    26.098;  0;  1;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   35;  0.0000;  0.0000;   0.00;   0.00;;KNO00006165954C2AB960;;1;     126;;      97;
KNO; 5486360.45943; 5639019.74675;RK1044;     0.000;;  0.0000;;   0.0;   0.00;  2.5166;  0.0001;  3.5296;  0.0000; -2.0000;    26.099;  0;  1;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   36;  0.0000;  0.0000;   0.00;   0.00;;KNO00006265954C2AC022;;1;     126;;      98;
KNO; 5486353.00613; 5639007.77055;RK1045;     0.000;;  0.0000;;   0.0;   0.00;  2.5209;  0.0001;  3.5339;  0.0000;  0.0000;    26.144;  0;  1;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   37;  0.0000;  0.0000;   0.00;   0.00;;KNO00006365954C2AC64E;;1;     126;;      99;
KNO; 5486344.31665; 5638996.09753;RK1046;     0.000;;  0.0000;;   0.0;   0.00;  2.5208;  0.0001;  3.5338;  0.0000; -2.0000;    26.143;  0;  1;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   38;  0.0000;  0.0000;   0.00;   0.00;;KNO00006465954C2ACD69;;1;     126;;     100;
KNO; 5486570.61941; 5638973.61171;RK1070;     0.000;;  0.0000;;  60.0;   0.00;  2.5353;  0.1991;  3.5483;  0.0000; -0.6667;    26.294;  0;  3;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   62;  0.0000;  0.0000;   0.00;   0.00;;KNO00006565954C2AD262;;1;     126;;     101;
KNO; 5486556.08610; 5638973.94942;RK1069;     0.000;;  0.0000;;  60.0;   0.00;  2.5339;  0.1991;  3.5469;  0.0000; -1.0000;    26.279;  0;  4;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   61;  0.0000;  0.0000;   0.00;   0.00;;KNO00006665954C2AD5E1;;1;     126;;     102;
KNO; 5486540.62978; 5638976.08895;RK1068;     0.000;;  0.0000;;  60.0;   0.00;  2.5326;  0.1991;  3.5456;  0.0000; -0.8889;    26.265;  0;  4;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   60;  0.0000;  0.0000;   0.00;   0.00;;KNO00006765954C2AD967;;1;     126;;     103;
KNO; 5486528.26270; 5638977.02088;RK1067;     0.000;;  0.0000;;  60.0;   0.00;  2.5303;  0.1991;  3.5433;  0.0000; -0.8000;    26.242;  0;  3;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   59;  0.0000;  0.0000;   0.00;   0.00;;KNO00006865954C2ADCF9;;1;     126;;     104;
KNO; 5486514.65946; 5638978.25597;RK1066;     0.000;;  0.0000;;  60.0;   0.00;  2.5289;  0.1991;  3.5419;  0.0000; -0.6667;    26.227;  0;  3;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   58;  0.0000;  0.0000;   0.00;   0.00;;KNO00006965954C2ADF63;;1;     126;;     105;
KNO; 5486502.29709; 5638980.98733;RK1065;     0.000;;  0.0000;;  60.0;   0.00;  2.5270;  0.1991;  3.5400;  0.0000; -0.6154;    26.208;  0;  3;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   57;  0.0000;  0.0000;   0.00;   0.00;;KNO00006A65954C2AE1CE;;1;     126;;     106;
KNO; 5486493.65811; 5638988.50734;RK1064;     0.000;;  0.0000;;  60.0;   0.00;  2.5251;  0.1991;  3.5381;  0.0000; -0.5333;    26.188;  0;  3;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   56;  0.0000;  0.0000;   0.00;   0.00;;KNO00006B65954C2AE43B;;1;     126;;     107;
KNO; 5486480.69851; 5638999.33754;RK1063;     0.000;;  0.0000;;  60.0;   0.00;  2.5240;  0.1991;  3.5370;  0.0000; -0.4444;    26.176;  0;  4;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   55;  0.0000;  0.0000;   0.00;   0.00;;KNO00006C65954C2AE691;;1;     126;;     108;
KNO; 5486469.89810; 5639008.06284;RK1062;     0.000;;  0.0000;;  60.0;   0.00;  2.5228;  0.1991;  3.5358;  0.0000; -0.4762;    26.164;  0;  4;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.24;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   54;  0.0000;  0.0000;   0.00;   0.00;;KNO00006D65954C2AE8FF;;1;     126;;     109;
KNO; 5486454.45844; 5639016.50042;RK1061;     0.000;;  0.0000;;  60.0;   0.00;  2.5207;  0.1991;  3.5337;  0.0000; -0.4167;    26.142;  0;  4;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   53;  0.0000;  0.0000;   0.00;   0.00;;KNO00006E65954C2AEB51;;1;     126;;     110;
KNO; 5486440.56657; 5639025.53378;RK1060;     0.000;;  0.0000;;  60.0;   0.00;  2.5182;  0.1991;  3.5312;  0.0000; -0.4444;    26.116;  0;  4;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   52;  0.0000;  0.0000;   0.00;   0.00;;KNO00006F65954C2AEDC1;;1;     126;;     111;
KNO; 5486430.08497; 5639037.85709;RK1059;     0.000;;  0.0000;;  60.0;   0.00;  2.5152;  0.1991;  3.5282;  0.0000; -0.4000;    26.085;  0;  4;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   51;  0.0000;  0.0000;   0.00;   0.00;;KNO00007065954C2AF019;;1;     126;;     112;
KNO; 5486417.74330; 5639048.38593;RK1058;     0.000;;  0.0000;;  60.0;   0.00;  2.5141;  0.1991;  3.5271;  0.0000; -0.3429;    26.074;  0;  4;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   50;  0.0000;  0.0000;   0.00;   0.00;;KNO00007165954C2AF293;;1;     126;;     113;
KNO; 5486404.15765; 5639056.21900;RK1057;     0.000;;  0.0000;;  60.0;   0.00;  2.5128;  0.1991;  3.5258;  0.0000; -0.3000;    26.060;  0;  4;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   49;  0.0000;  0.0000;   0.00;   0.00;;KNO00007265954C2AF504;;1;     126;;     114;
KNO; 5486320.84660; 5639008.15551;RK1047;     0.000;;  0.0000;;  60.0;   0.00;  2.5196;  0.1991;  3.5326;  0.0000; -2.0000;    26.131;  0;  3;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   39;  0.0000;  0.0000;   0.00;   0.00;;KNO00007365954C2A0CFE;;1;     126;;     115;
KNO; 5486331.39628; 5639021.62296;RK1048;     0.000;;  0.0000;;  60.0;   0.00;  2.5172;  0.1991;  3.5302;  0.0000; -0.6667;    26.106;  0;  4;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   40;  0.0000;  0.0000;   0.00;   0.00;;KNO00007465954C2A108A;;1;     126;;     116;
KNO; 5486342.87915; 5639037.18723;RK1049;     0.000;;  0.0000;;  60.0;   0.00;  2.5155;  0.1991;  3.5285;  0.0000; -0.7500;    26.088;  0;  4;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   41;  0.0000;  0.0000;   0.00;   0.00;;KNO00007565954C2A1412;;1;     126;;     117;
KNO; 5486353.42871; 5639050.65472;RK1050;     0.000;;  0.0000;;  60.0;   0.00;  2.5130;  0.1991;  3.5260;  0.0000; -0.5000;    26.062;  0;  4;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   42;  0.0000;  0.0000;   0.00;   0.00;;KNO00007665954C2A1788;;1;     126;;     118;
KNO; 5486371.11585; 5639073.70011;RK1051;     0.000;;  0.0000;;  60.0;   0.00;  2.5087;  0.1991;  3.5217;  0.0000; -0.3396;    26.018;  0;  4;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   43;  0.0000;  0.0000;   0.00;   0.00;;KNO00007765954C2A1E27;;1;     126;;     119;
KNO; 5486381.97765; 5639088.36642;RK1052;     0.000;;  0.0000;;  60.0;   0.00;  2.5054;  0.1991;  3.5184;  0.0000; -0.3273;    25.984;  0;  3;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   44;  0.0000;  0.0000;   0.00;   0.00;;KNO00007865954C2A21D8;;1;     126;;     120;
KNO; 5486390.35372; 5639098.54085;RK1053;     0.000;;  0.0000;;  60.0;   0.00;  2.5028;  0.1991;  3.5158;  0.0000; -0.3214;    25.957;  0;  3;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   45;  0.0000;  0.0000;   0.00;   0.00;;KNO00007965954C2A255A;;1;     126;;     121;
KNO; 5486401.83861; 5639115.00494;RK1054;     0.000;;  0.0000;;  60.0;   0.00;  2.5011;  0.1991;  3.5141;  0.0000; -0.2951;    25.939;  0;  4;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   46;  0.0000;  0.0000;   0.00;   0.00;;KNO00007A65954C2A27B0;;1;     126;;     122;
KNO; 5486410.52619; 5639126.07827;RK1055;     0.000;;  0.0000;;  60.0;   0.00;  2.5024;  0.1991;  3.5154;  0.0000;  0.0000;    25.953;  0;  3;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   47;  0.0000;  0.0000;   0.00;   0.00;;KNO00007B65954C2A2A26;;1;     126;;     123;
KNO; 5486419.83139; 5639136.85010;RK1056;     0.000;;  0.0000;;  60.0;   0.00;  2.5045;  0.1991;  3.5175;  0.0000;  0.0000;    25.974;  0;  2;   1;;     20240103115938;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;   48;  0.0000;  0.0000;   0.00;   0.00;;KNO00007C65954C2A2C84;;1;     126;;     124;
KNO; 5486413.63919; 5639113.64980;K1071;     5.224;?;  1.5000;!;  90.0;   0.00;  4.0813;  0.7008;  5.0943;  2.5813;  0.0000;    43.118;  0;  2;   1;;     20240103115955;;   0.00;jp66tyda;       0.00;       0.00;  965.20;  316.85;      0.0000;      0.0000;  90.0;    546.762;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;J;    0;  0.0000;  0.0000;   0.00;   0.00;;KNO00007D65954C3BBB46;;1;     126;;     125;
KNO; 5486409.60881; 5639108.16196;RK1072;    -5.224;?;  3.5000;!;  60.0;   0.00;  2.5000;  0.1991;  3.5130; -1.0000; -0.2951;    25.928;  0;  2;   1;;     20240103120002;;   0.00;jp66tyda;       0.00;       0.00;  983.23;  467.44;      0.0000;      0.0000;  60.0;   -364.508;;     0;     0;;;;  1000.0000;       0.00; 0;0;;    0.0000;N;    0;  0.0000;  0.0000;   0.00;   0.00;;KNO00007E65954C42ACB5;;1;     126;;     126;
