REM Leitungsdaten
REM;
REM;
REM FLDNAM LEI;

REM Leitungsdaten
REM;Anfang;Ende;Anf.Nr.;End.Nr.;Parallel;STANET-ID;WD-Zahl;Länge;Innendurchm.;Rauhigkeit;Durchfluss;Geschw.;Delta p;Teilnetz;Verlustfaktor;Strassenname;Material;Strassennummer;Baujahr;Reibungsverl./km;Rohrtyp;StrangNo;Druckhöhendiff.;Nennweite;Gebiet;Letzte Änderung;Temp.Soll (ext. Einfluss);Optimieren;Preis konst.;Preis/mm;Kond.abl.;Koordinate x Anfang;Koordinate y Anfang;Koordinate x Ende;Koordinate y Ende;Verlegeart;Freileitung;Textfahne;Letzter Benutzer;Wärmeverl.leist.;Gefälle;Druckstufe;Ergebnisdiagramm;Druckklasse;Einfügen Status;Import Status;Rauheitsklasse;Ort;Ortsteil;PLZ;Geocode Qualität;Widerstandszahl;Reynoldszahl;Text Abstand x;Text Abstand y;Reibungsverlust;Routing Mengenanteil;Wanddicke;Aussendurchmessser;Batches (DQ);Layer;Rohrvolumen;Reduziert zu ID;Trassennummer;Verlustleistung;Wiederbeschaf.wert;Sim. Status;Durchm. Alt;Sanierung verboten;Einzug verboten;Erneuerungsart;Erneuerungspreis;Prognostizierte Schadensrate;Eintrittswahrscheinlichkeit;Schadensausmaß;Risiko;Qualitäts-Abfallzeit;Qualität-Endwert;In Längsschnitt nicht ausblenden;Hydraulische Weiche;E(t) Verkehrslast;E(t) Max. Druck/Ruhedruck;E(t) Boden/Bettung/GW;E(t) Anzahl Schäden;E(t) Weitere Zustandsdaten;SA Gef.Gebäude/Infrastr;SA Folgekosten;SA Bruchpotenzial;SA Erosionsradius;SA Druck;SA Menge;SA Besondere Anforderung;SA Trübungsgrad;Brownfield Benutzer 1;Brownfield Benutzer 2;Anlagenklasse;Rehabilitationsjahr;Temperatursonde Name;Temperatursonde No;Flächentyp;EBENE;SMALLWORLD TYP;Smallworld URN;ROHRTYP;SMALLWORLD VERBINDUN;SMALLWORLD INNENBESCH;SMALLWORLD AUSSENSCHU;DRUCKKLASSE;SANIERUNGSNENNWEITE;Aktiv f.Berechnung;Anzahl Sätze*;Gelöscht*;Satz No*
REM;;;;;;;W/K*m2;m;mm;mm;t/h;m/s;bar;;;;;;;mbar/km;;;m;;;;C;?;€/m;€/m/mm;[J/N];;;;;;[J/N];[0-5];;kW;0/00;bar;[+];;[I/U/D/K];[I/U/M];;;;;;;;;;bar;%;mm;mm;;;m3;;;kW;€;;mm;[J/N];[J/N];;;#/km/Jahr;;;;;;[J/N];[J/N];S1;S2;S3;S4 [S/m];S5;G1;G2;BP;ER [m]/PW;VS1;VS2;V3;TR [NTU];U1;U2;;;;;1-7;;;;;;;;;mm;;;*;
REM FLDNAM LEI;ANFNAM;ENDNAM;ANFNR;ENDNR;PARALLEL;STANETID;WDZAHL;RORL;DM;RAU;FLUSS;VM;DP;NETZNR;ZETA;STRASSE;MATERIAL;STRANUM;BAUJAHR;DPREL;ROHRTYP;STRANGNR;DPM;DN;GEBIET;LASTMODI;TU;DIASTATUS;CONPRICE;DIAPRICE;CONDIVERS;XRA;YHA;XRB;YHB;VERLEGEART;OVRHEADLIN;TXROTATE;USERNAME;WAERMEMENG;RAISE;PN;SWMMPRINT;PZONE;PASTESTATE;IMEXSTATE;RAUZONE;STRORT;STROTEIL;AREACODE;GEOQUALITY;LAMBDA;RE;FLAGOFFX;FLAGOFFY;PLOSS;PATHPART;WANDDICKE;OUTERDM;BATCHES;LAYER;PIPEVOL;NEWID;TRASSE;MECHANLOSS;WBWERT;CALCBAD;DMOLD;NORESTAUR;NORELINE;RSTAURTYP;BROWNPRICE;BROWNST;VIRTAGE;BROWNRISK;BFRISKALL;QUALDECAY;QUALFINAL;NOHIDECHRT;HYDSWITCH;BFPROBS1;BFPROBS2;BFPROBS3;BFPROBS4;BFPROBS5;BFRISKG1;BFRISKG2;BFRISKBP;BFRISKER;BFRISKVS1;BFRISKVS2;BFRISKV3;BFRISKTR;BFUSERU1;BFUSERU2;ANKLASSE;REHAJAHR;TPROBEID;TPROBENO;GROUNDTYP;TYP;SW_TYP;SWURN;ROHRTYP1;VERBINDART;INBESCH;AUSSCHUTZ;PDRUCK;SW_SAN_DN;ISACTIVE;!RECCOUNT;!DELETED;!RECNO
LEI;K1029;K1070;     21;     62;0;LEI00000165954A11A0BB;   1.58;    12.6;  21.7;   0.0470;    -0.171; -0.1333; -0.0017;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -134.84;KMR 20/125-2v;;    -0.017;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486560.27844; 5638971.06511; 5486560.31123; 5638983.66070;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0017;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;       1;
LEI;K1028;K1070;     20;     62;0;LEI00000265954A126864;   1.58;    36.6;  21.7;   0.0470;    -0.086; -0.0666; -0.0014;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -39.19;KMR 20/125-2v;;    -0.015;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486559.16954; 5639020.25111; 5486560.31123; 5638983.66070;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0014;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.014;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;       2;
LEI;K1030;K1069;     22;     61;0;LEI00000365954A14A51E;   1.58;    11.1;  21.7;   0.0470;    -0.086; -0.0666; -0.0004;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -39.19;KMR 20/125-2v;;    -0.004;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486545.74903; 5638972.90232; 5486545.77795; 5638983.99843;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0004;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.004;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;       3;
LEI;K1027;K1069;     19;     61;0;LEI00000465954A15130C;   1.58;    40.2;  21.7;   0.0470;    -0.171; -0.1333; -0.0054;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -134.84;KMR 20/125-2v;;    -0.055;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486538.76875; 5639023.60311; 5486545.77795; 5638983.99843;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0054;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.015;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;       4;
LEI;K1031;K1068;     23;     60;0;LEI00000565954A16591F;   1.58;    13.1;  21.7;   0.0470;    -0.171; -0.1333; -0.0018;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -134.84;KMR 20/125-2v;;    -0.018;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486526.57797; 5638973.55208; 5486530.32166; 5638986.13800;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0018;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;       5;
LEI;K1026;K1068;     18;     60;0;LEI00000665954A180FF6;   1.58;    39.7;  21.7;   0.0470;    -0.086; -0.0666; -0.0016;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -39.19;KMR 20/125-2v;;    -0.016;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486524.54874; 5639025.43957; 5486530.32166; 5638986.13800;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0016;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.015;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;       6;
LEI;K1032;K1067;     24;     59;0;LEI00000765954A195D1A;   1.58;    13.5;  21.7;   0.0470;    -0.086; -0.0666; -0.0005;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -39.19;KMR 20/125-2v;;    -0.005;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486509.88629; 5638976.29473; 5486517.95461; 5638987.06995;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0005;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;       7;
LEI;K1033;K1066;     25;     58;0;LEI00000865954A1B8602;   1.58;    11.6;  21.7;   0.0470;    -0.171; -0.1333; -0.0016;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -134.84;KMR 20/125-2v;;    -0.016;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486499.37619; 5638977.82167; 5486504.35140; 5638988.30507;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0016;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.004;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;       8;
LEI;K1034;K1065;     26;     57;0;LEI00000965954A1D3801;   1.58;    14.2;  21.7;   0.0470;    -0.086; -0.0666; -0.0006;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -39.19;KMR 20/125-2v;;    -0.006;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486481.75840; 5638981.16662; 5486491.98906; 5638991.03646;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0006;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;       9;
LEI;K1035;K1064;     27;     56;0;LEI00000A65954A1E4A52;   1.58;    17.6;  21.7;   0.0470;    -0.171; -0.1333; -0.0024;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -134.84;KMR 20/125-2v;;    -0.024;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486466.94418; 5638992.30160; 5486483.35011; 5638998.55648;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0024;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.007;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      10;
LEI;K1036;K1063;     28;     55;0;LEI00000B65954A1F4938;   1.58;    18.6;  21.7;   0.0470;    -0.086; -0.0666; -0.0007;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -39.19;KMR 20/125-2v;;    -0.007;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486453.97835; 5639000.73271; 5486470.39056; 5639009.38671;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0007;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.007;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      11;
LEI;K1037;K1062;     29;     54;0;LEI00000C65954A21857D;   1.58;    18.8;  21.7;   0.0470;    -0.171; -0.1333; -0.0025;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -134.84;KMR 20/125-2v;;    -0.026;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486441.94657; 5639011.56057; 5486459.59019; 5639018.11202;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0025;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.007;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      12;
LEI;K1038;K1061;     30;     53;0;LEI00000D65954A229AE9;   1.58;    14.6;  21.7;   0.0470;    -0.086; -0.0666; -0.0006;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -39.19;KMR 20/125-2v;;    -0.006;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486430.83780; 5639020.58665; 5486444.15057; 5639026.54964;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0006;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      13;
LEI;K1039;K1060;     31;     52;0;LEI00000E65954A23EEC7;   1.58;    12.7;  21.7;   0.0470;    -0.171; -0.1333; -0.0017;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -134.84;KMR 20/125-2v;;    -0.017;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486418.80295; 5639030.21499; 5486430.25874; 5639035.58303;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0017;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      14;
LEI;K1040;K1059;     32;     51;0;LEI00000F65954A259471;   1.58;    16.4;  21.7;   0.0470;    -0.086; -0.0666; -0.0006;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -39.19;KMR 20/125-2v;;    -0.007;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486405.83888; 5639039.24601; 5486419.77719; 5639047.90636;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0006;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.006;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      15;
LEI;K1041;K1058;     33;     50;0;LEI00001065954A27DAEC;   1.58;    13.1;  21.7;   0.0470;    -0.171; -0.1333; -0.0018;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -134.84;KMR 20/125-2v;;    -0.018;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486398.44259; 5639048.86219; 5486407.43556; 5639058.43522;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0018;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      16;
LEI;K1042;K1057;     34;     49;0;LEI00001165954A29B681;   1.58;    13.3;  21.7;   0.0470;    -0.086; -0.0666; -0.0005;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -39.19;KMR 20/125-2v;;    -0.005;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486386.09073; 5639055.49246; 5486393.84996; 5639066.26832;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0005;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      17;
LEI;K1019;K1057;     11;     49;0;LEI00001265954A32C4ED;   1.46;    36.6;  27.3;   0.0470;    -0.343; -0.1684; -0.0056;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -153.61;KMR 25/125-2v;;    -0.057;25;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486420.20158; 5639091.69022; 5486393.84996; 5639066.26832;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0306;     14005;     0;     0;     -0.0056;  0.0;   3.2;  33.7;     1;$PIPE_0;     0.021;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      18;
LEI;K1020;K1058;     12;     50;0;LEI00001365954A34A72A;   1.46;    34.8;  27.3;   0.0470;    -0.257; -0.1263; -0.0032;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -91.18;KMR 25/125-2v;;    -0.032;25;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486429.77034; 5639085.06734; 5486407.43556; 5639058.43522;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0323;     10503;     0;     0;     -0.0032;  0.0;   3.2;  33.7;     1;$PIPE_0;     0.020;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      19;
LEI;K1021;K1059;     13;     51;0;LEI00001465954A352522;   1.58;    35.7;  21.7;   0.0470;    -0.171; -0.1333; -0.0048;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -134.84;KMR 20/125-2v;;    -0.049;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486445.08279; 5639073.26035; 5486419.77719; 5639047.90636;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0048;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.013;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      20;
LEI;K1022;K1060;     14;     52;0;LEI00001565954A37BDE9;   1.58;    40.7;  21.7;   0.0470;    -0.086; -0.0666; -0.0016;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -39.19;KMR 20/125-2v;;    -0.016;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486460.01818; 5639063.39536; 5486430.25874; 5639035.58303;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0016;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.015;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      21;
LEI;K1023;K1061;     15;     53;0;LEI00001665954A383FD8;   1.58;    39.7;  21.7;   0.0470;    -0.171; -0.1333; -0.0054;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -134.84;KMR 20/125-2v;;    -0.055;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486475.13905; 5639051.35986; 5486444.15057; 5639026.54964;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0054;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.015;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      22;
LEI;K1024;K1062;     16;     54;0;LEI00001765954A3A4E4D;   1.58;    36.5;  21.7;   0.0470;    -0.086; -0.0666; -0.0014;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -39.19;KMR 20/125-2v;;    -0.015;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486487.48319; 5639041.73085; 5486459.59019; 5639018.11202;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0014;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.013;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      23;
LEI;K1025;K1063;     17;     55;0;LEI00001865954A3CDAA1;   1.58;    37.3;  21.7;   0.0470;    -0.171; -0.1333; -0.0050;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -134.84;KMR 20/125-2v;;    -0.051;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486500.44426; 5639031.50046; 5486470.39056; 5639009.38671;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0050;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.014;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      24;
LEI;K1070;K1069;     62;     61;0;LEI00001965954A3FC8D5;   1.46;    14.5;  27.3;   0.0470;    -0.257; -0.1263; -0.0013;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -91.20;KMR 25/125-2v;;    -0.013;25;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486560.31123; 5638983.66070; 5486545.77795; 5638983.99843;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0323;     10504;     0;     0;     -0.0013;  0.0;   3.2;  33.7;     1;$PIPE_0;     0.008;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      25;
LEI;K1069;K1068;     61;     60;0;LEI00001A65954A4739BB;   1.20;    15.6;  36.0;   0.0470;    -0.514; -0.1453; -0.0013;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -82.63;KMR 32/140-2v;;    -0.013;32;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486545.77795; 5638983.99843; 5486530.32166; 5638986.13800;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0292;     15932;     0;     0;     -0.0013;  0.0;   3.2;  42.4;     1;$PIPE_0;     0.016;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      26;
LEI;K1068;K1067;     60;     59;0;LEI00001B65954A49A514;   1.20;    12.4;  36.0;   0.0470;    -0.771; -0.2179; -0.0022;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -173.43;KMR 32/140-2v;;    -0.022;32;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486530.32166; 5638986.13800; 5486517.95461; 5638987.06995;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0272;     23897;     0;     0;     -0.0022;  0.0;   3.2;  42.4;     1;$PIPE_0;     0.013;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      27;
LEI;K1067;K1066;     59;     58;0;LEI00001C65954A4AD3EF;   1.47;    13.7;  41.9;   0.0470;    -0.856; -0.1787; -0.0014;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -99.56;KMR 40/110-S;;    -0.014;40;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486517.95461; 5638987.06995; 5486504.35140; 5638988.30507;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0271;     22814;     0;     0;     -0.0014;  0.0;   3.2;  48.3;     1;$PIPE_0;     0.019;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      28;
LEI;K1066;K1065;     58;     57;0;LEI00001D65954A4BC8CB;   1.47;    12.7;  41.9;   0.0470;    -1.028; -0.2145; -0.0018;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -139.15;KMR 40/110-S;;    -0.018;40;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486504.35140; 5638988.30507; 5486491.98906; 5638991.03646;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0263;     27376;     0;     0;     -0.0018;  0.0;   3.2;  48.3;     1;$PIPE_0;     0.018;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      29;
LEI;K1065;K1064;     57;     56;0;LEI00001E65954A4CE769;   1.47;    11.5;  41.9;   0.0470;    -1.113; -0.2324; -0.0019;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -161.27;KMR 40/110-S;;    -0.019;40;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486491.98906; 5638991.03646; 5486483.35011; 5638998.55648;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0259;     29658;     0;     0;     -0.0019;  0.0;   3.2;  48.3;     1;$PIPE_0;     0.016;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      30;
LEI;K1064;K1063;     56;     55;0;LEI00001F65954A4E5768;   0.97;    16.9;  53.9;   0.0470;    -1.285; -0.1620; -0.0010;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -60.64;KMR 50/160-2v;;    -0.010;50;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486483.35011; 5638998.55648; 5486470.39056; 5639009.38671;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0258;     26602;     0;     0;     -0.0010;  0.0;   3.2;  60.3;     1;$PIPE_0;     0.039;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      31;
LEI;K1063;K1062;     55;     54;0;LEI00002065954A50D82C;   0.97;    13.9;  53.9;   0.0470;    -1.541; -0.1944; -0.0012;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -84.70;KMR 50/160-2v;;    -0.012;50;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486470.39056; 5639009.38671; 5486459.59019; 5639018.11202;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0250;     31922;     0;     0;     -0.0012;  0.0;   3.2;  60.3;     1;$PIPE_0;     0.032;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      32;
LEI;K1062;K1061;     54;     53;0;LEI00002165954A513D6A;   0.97;    17.6;  53.9;   0.0470;    -1.798; -0.2268; -0.0020;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -112.53;KMR 50/160-2v;;    -0.020;50;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486459.59019; 5639018.11202; 5486444.15057; 5639026.54964;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0244;     37243;     0;     0;     -0.0020;  0.0;   3.2;  60.3;     1;$PIPE_0;     0.040;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      33;
LEI;K1061;K1060;     53;     52;0;LEI00002265954A53C5B6;   0.97;    16.6;  53.9;   0.0470;    -2.055; -0.2592; -0.0024;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -144.08;KMR 50/160-2v;;    -0.024;50;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486444.15057; 5639026.54964; 5486430.25874; 5639035.58303;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0239;     42563;     0;     0;     -0.0024;  0.0;   3.2;  60.3;     1;$PIPE_0;     0.038;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      34;
LEI;K1060;K1059;     52;     51;0;LEI00002365954A554FC2;   0.97;    16.2;  53.9;   0.0470;    -2.312; -0.2916; -0.0029;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -179.33;KMR 50/160-2v;;    -0.030;50;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486430.25874; 5639035.58303; 5486419.77719; 5639047.90636;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0235;     47883;     0;     0;     -0.0029;  0.0;   3.2;  60.3;     1;$PIPE_0;     0.037;;    0;      0.0002;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      35;
LEI;K1059;K1058;     51;     50;0;LEI00002465954A57A4E9;   0.84;    16.2;  69.7;   0.0470;    -2.569; -0.1938; -0.0010;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -61.10;KMR 65/180-2v;;    -0.010;65;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486419.77719; 5639047.90636; 5486407.43556; 5639058.43522;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0235;     41143;     0;     0;     -0.0010;  0.0;   3.2;  76.1;     1;$PIPE_0;     0.062;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      36;
LEI;K1058;K1057;     50;     49;0;LEI00002565954A58C32B;   0.84;    15.7;  69.7;   0.0470;    -2.997; -0.2261; -0.0013;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        -81.21;KMR 65/180-2v;;    -0.013;65;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486407.43556; 5639058.43522; 5486393.84996; 5639066.26832;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0229;     48000;     0;     0;     -0.0013;  0.0;   3.2;  76.1;     1;$PIPE_0;     0.060;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      37;
LEI;K1009;K1047;      1;     39;0;LEI00002665954A5E7212;   1.58;    21.9;  21.7;   0.0470;    -0.086; -0.0666; -0.0009;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        -39.19;KMR 20/125-2v;;    -0.009;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486293.87779; 5639032.34434; 5486310.53897; 5639018.20500;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0009;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.008;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      38;
LEI;K1046;K1047;     38;     39;0;LEI00002765954A60DAE1;   1.58;    26.4;  21.7;   0.0470;    -0.086; -0.0666; -0.0010;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        -39.19;KMR 20/125-2v;;    -0.011;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486334.00895; 5639006.14696; 5486310.53897; 5639018.20500;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0010;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.010;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      39;
LEI;K1010;K1048;      2;     40;0;LEI00002865954A628C09;   1.58;    21.5;  21.7;   0.0470;    -0.171; -0.1333; -0.0029;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;       -134.84;KMR 20/125-2v;;    -0.030;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486305.66680; 5639046.70814; 5486321.08865; 5639031.67242;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0029;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.008;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      40;
LEI;K1045;K1048;     37;     40;0;LEI00002965954A63DA91;   1.58;    25.7;  21.7;   0.0470;    -0.171; -0.1333; -0.0035;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;       -134.84;KMR 20/125-2v;;    -0.035;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486342.69844; 5639017.81997; 5486321.08865; 5639031.67242;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0035;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.010;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      41;
LEI;K1011;K1049;      3;     41;0;LEI00002A65954A6455CE;   1.58;    20.8;  21.7;   0.0470;    -0.086; -0.0666; -0.0008;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        -39.19;KMR 20/125-2v;;    -0.008;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486316.52646; 5639060.47463; 5486332.57153; 5639047.23668;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0008;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.008;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      42;
LEI;K1044;K1049;     36;     41;0;LEI00002B65954A669D48;   1.58;    24.8;  21.7;   0.0470;    -0.086; -0.0666; -0.0010;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        -39.19;KMR 20/125-2v;;    -0.010;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486350.15175; 5639029.79616; 5486332.57153; 5639047.23668;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0010;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.009;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      43;
LEI;K1012;K1050;      4;     42;0;LEI00002C65954A67E4EE;   1.58;    19.5;  21.7;   0.0470;    -0.171; -0.1333; -0.0026;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;       -134.84;KMR 20/125-2v;;    -0.027;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486328.31138; 5639073.33900; 5486343.12110; 5639060.70415;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0026;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.007;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      44;
LEI;K1043;K1050;     35;     42;0;LEI00002D65954A696939;   1.58;    23.9;  21.7;   0.0470;    -0.171; -0.1333; -0.0032;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;       -134.84;KMR 20/125-2v;;    -0.033;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486360.08442; 5639043.86508; 5486343.12110; 5639060.70415;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0032;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.009;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      45;
LEI;K1047;K1048;     39;     40;0;LEI00002E65954A6BFBD3;   1.58;    17.1;  21.7;   0.0470;    -0.171; -0.1333; -0.0023;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;       -134.84;KMR 20/125-2v;;    -0.024;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486310.53897; 5639018.20500; 5486321.08865; 5639031.67242;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0023;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.006;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      46;
LEI;K1048;K1049;     40;     41;0;LEI00002F65954A6C3A5B;   1.20;    19.3;  36.0;   0.0470;    -0.514; -0.1453; -0.0016;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        -82.63;KMR 32/140-2v;;    -0.016;32;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486321.08865; 5639031.67242; 5486332.57153; 5639047.23668;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0292;     15932;     0;     0;     -0.0016;  0.0;   3.2;  42.4;     1;$PIPE_0;     0.020;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      47;
LEI;K1049;K1050;     41;     42;0;LEI00003065954A6E3E5C;   1.20;    17.1;  36.0;   0.0470;    -0.685; -0.1937; -0.0024;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;       -139.69;KMR 32/140-2v;;    -0.024;32;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486332.57153; 5639047.23668; 5486343.12110; 5639060.70415;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0278;     21242;     0;     0;     -0.0024;  0.0;   3.2;  42.4;     1;$PIPE_0;     0.017;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      48;
LEI;K1050;K1051;     42;     43;0;LEI00003165954A709D0B;   1.47;    29.1;  41.9;   0.0470;    -1.028; -0.2145; -0.0040;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;       -139.15;KMR 40/110-S;;    -0.041;40;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486343.12110; 5639060.70415; 5486360.80825; 5639083.74949;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0263;     27376;     0;     0;     -0.0040;  0.0;   3.2;  48.3;     1;$PIPE_0;     0.040;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      49;
LEI;K1013;K1051;      5;     43;0;LEI00003265954A71E3EB;   1.58;    14.9;  21.7;   0.0470;    -0.086; -0.0666; -0.0006;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        -39.19;KMR 20/125-2v;;    -0.006;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486348.77130; 5639092.47831; 5486360.80825; 5639083.74949;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0006;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.006;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      50;
LEI;K1014;K1052;      6;     44;0;LEI00003365954A726F12;   1.58;    15.6;  21.7;   0.0470;    -0.171; -0.1333; -0.0021;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;       -134.84;KMR 20/125-2v;;    -0.021;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486356.83978; 5639103.25329; 5486371.67007; 5639098.41578;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0021;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.006;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      51;
LEI;K1057;K1051;     49;     43;0;LEI00003465954A745BF9;   0.84;    37.4;  69.7;   0.0470;    -3.425; -0.2584; -0.0039;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;       -104.01;KMR 65/180-2v;;    -0.040;65;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486393.84996; 5639066.26832; 5486360.80825; 5639083.74949;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0225;     54857;     0;     0;     -0.0039;  0.0;   3.2;  76.1;     1;$PIPE_0;     0.143;;    0;      0.0004;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      52;
LEI;K1015;K1053;      7;     45;0;LEI00003565954A7A8C07;   1.58;    16.0;  21.7;   0.0470;    -0.086; -0.0666; -0.0006;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        -39.19;KMR 20/125-2v;;    -0.006;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486366.15147; 5639116.42418; 5486380.04613; 5639108.59019;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0006;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.006;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      53;
LEI;K1016;K1054;      8;     46;0;LEI00003665954A7B0106;   1.58;    17.0;  21.7;   0.0470;    -0.171; -0.1333; -0.0023;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;       -134.84;KMR 20/125-2v;;    -0.023;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486376.39950; 5639132.89148; 5486391.53104; 5639125.05427;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0023;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.006;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      54;
LEI;K1017;K1055;      9;     47;0;LEI00003765954A7D7FE4;   1.58;    17.9;  21.7;   0.0470;    -0.086; -0.0666; -0.0007;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        -39.19;KMR 20/125-2v;;    -0.007;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486383.84861; 5639143.36824; 5486400.21862; 5639136.12758;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0397;      4405;     0;     0;     -0.0007;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.007;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      55;
LEI;K1018;K1056;     10;     48;0;LEI00003865954A7E1F2C;   1.58;    17.7;  21.7;   0.0470;    -0.171; -0.1333; -0.0024;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;       -134.84;KMR 20/125-2v;;    -0.024;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486393.77466; 5639155.03807; 5486409.52383; 5639146.89939;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0024;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.007;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      56;
LEI;K1056;K1055;     48;     47;0;LEI00003965954A7F528E;   1.58;    14.2;  21.7;   0.0470;    -0.171; -0.1333; -0.0019;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;       -134.84;KMR 20/125-2v;;    -0.020;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486409.52383; 5639146.89939; 5486400.21862; 5639136.12758;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0341;      8810;     0;     0;     -0.0019;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      57;
LEI;K1055;K1054;     47;     46;0;LEI00003A65954A8166EF;   1.46;    14.1;  27.3;   0.0470;    -0.257; -0.1263; -0.0013;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        -91.20;KMR 25/125-2v;;    -0.013;25;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486400.21862; 5639136.12758; 5486391.53104; 5639125.05427;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0323;     10504;     0;     0;     -0.0013;  0.0;   3.2;  33.7;     1;$PIPE_0;     0.008;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      58;
LEI;K1054;K1053;     46;     45;0;LEI00003B65954A83BD85;   0.84;    20.1;  69.7;   0.0470;     4.796;  0.3617;  0.0039;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        194.90;KMR 65/180-2v;;     0.040;65;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486391.53104; 5639125.05427; 5486380.04613; 5639108.59019;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0215;     76800;     0;     0;      0.0039;  0.0;   3.2;  76.1;     1;$PIPE_0;     0.077;;    0;      0.0005;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      59;
LEI;K1053;K1052;     45;     44;0;LEI00003C65954A84F1F5;   0.84;    13.2;  69.7;   0.0470;     4.710;  0.3552;  0.0025;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        188.42;KMR 65/180-2v;;     0.025;65;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486380.04613; 5639108.59019; 5486371.67007; 5639098.41578;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0216;     75428;     0;     0;      0.0025;  0.0;   3.2;  76.1;     1;$PIPE_0;     0.050;;    0;      0.0003;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      60;
LEI;K1052;K1051;     44;     43;0;LEI00003D65954A854373;   0.84;    18.3;  69.7;   0.0470;     4.539;  0.3423;  0.0032;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        175.78;KMR 65/180-2v;;     0.033;65;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486371.67007; 5639098.41578; 5486360.80825; 5639083.74949;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0217;     72685;     0;     0;      0.0032;  0.0;   3.2;  76.1;     1;$PIPE_0;     0.070;;    0;      0.0004;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      61;
LEI;RK1029;RK1070;     83;    101;0;LEI00000165954A11A0BB_A;   1.58;    12.6;  21.7;   0.0470;     0.171;  0.1292;  0.0018;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        143.52;KMR 20/125-2v;K1001;     0.018;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486570.58664; 5638961.01612; 5486570.61941; 5638973.61171;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0018;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      62;
LEI;RK1028;RK1070;     82;    101;0;LEI00000265954A126864_A;   1.58;    36.6;  21.7;   0.0470;     0.086;  0.0646;  0.0016;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         42.39;KMR 20/125-2v;K1001_A;     0.016;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486569.47764; 5639010.20212; 5486570.61941; 5638973.61171;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0016;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.014;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      63;
LEI;RK1030;RK1069;     84;    102;0;LEI00000365954A14A51E_A;   1.58;    11.1;  21.7;   0.0470;     0.086;  0.0646;  0.0005;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         42.39;KMR 20/125-2v;K1001_B;     0.005;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486556.05721; 5638962.85330; 5486556.08610; 5638973.94942;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0005;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.004;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      64;
LEI;RK1027;RK1069;     81;    102;0;LEI00000465954A15130C_A;   1.58;    40.2;  21.7;   0.0470;     0.171;  0.1292;  0.0058;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        143.52;KMR 20/125-2v;K1001_C;     0.059;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486549.07681; 5639013.55408; 5486556.08610; 5638973.94942;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0058;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.015;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      65;
LEI;RK1031;RK1068;     85;    103;0;LEI00000565954A16591F_A;   1.58;    13.1;  21.7;   0.0470;     0.171;  0.1292;  0.0019;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        143.52;KMR 20/125-2v;K1001_D;     0.019;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486536.88611; 5638963.50303; 5486540.62978; 5638976.08895;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0019;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      66;
LEI;RK1026;RK1068;     80;    103;0;LEI00000665954A180FF6_A;   1.58;    39.7;  21.7;   0.0470;     0.086;  0.0646;  0.0017;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         42.39;KMR 20/125-2v;K1001_E;     0.017;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486534.85676; 5639015.39051; 5486540.62978; 5638976.08895;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0017;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.015;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      67;
