LEI;RK1032;RK1067;     86;    104;0;LEI00000765954A195D1A_A;   1.58;    13.5;  21.7;   0.0470;     0.086;  0.0646;  0.0006;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         42.39;KMR 20/125-2v;K1001_F;     0.006;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486520.19438; 5638966.24564; 5486528.26270; 5638977.02088;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0006;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      68;
LEI;RK1033;RK1066;     87;    105;0;LEI00000865954A1B8602_A;   1.58;    11.6;  21.7;   0.0470;     0.171;  0.1292;  0.0017;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        143.52;KMR 20/125-2v;K1001_G;     0.017;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486509.68427; 5638967.77256; 5486514.65946; 5638978.25597;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0017;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.004;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      69;
LEI;RK1034;RK1065;     88;    106;0;LEI00000965954A1D3801_A;   1.58;    14.2;  21.7;   0.0470;     0.086;  0.0646;  0.0006;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         42.39;KMR 20/125-2v;K1001_H;     0.006;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486492.06643; 5638971.11747; 5486502.29709; 5638980.98733;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0006;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      70;
LEI;RK1035;RK1064;     89;    107;0;LEI00000A65954A1E4A52_A;   1.58;    17.6;  21.7;   0.0470;     0.171;  0.1292;  0.0025;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        143.52;KMR 20/125-2v;K1001_I;     0.026;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486477.25216; 5638982.25243; 5486493.65811; 5638988.50734;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0025;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.007;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      71;
LEI;RK1036;RK1063;     90;    108;0;LEI00000B65954A1F4938_A;   1.58;    18.6;  21.7;   0.0470;     0.086;  0.0646;  0.0008;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         42.39;KMR 20/125-2v;K1001_J;     0.008;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486464.28629; 5638990.68351; 5486480.69851; 5638999.33754;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0008;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.007;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      72;
LEI;RK1037;RK1062;     91;    109;0;LEI00000C65954A21857D_A;   1.58;    18.8;  21.7;   0.0470;     0.171;  0.1292;  0.0027;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        143.52;KMR 20/125-2v;K1001_K;     0.028;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486452.25446; 5639001.51135; 5486469.89810; 5639008.06284;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0027;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.007;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      73;
LEI;RK1038;RK1061;     92;    110;0;LEI00000D65954A229AE9_A;   1.58;    14.6;  21.7;   0.0470;     0.086;  0.0646;  0.0006;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         42.39;KMR 20/125-2v;K1001_L;     0.006;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486441.14566; 5639010.53741; 5486454.45844; 5639016.50042;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0006;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      74;
LEI;RK1039;RK1060;     93;    111;0;LEI00000E65954A23EEC7_A;   1.58;    12.7;  21.7;   0.0470;     0.171;  0.1292;  0.0018;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        143.52;KMR 20/125-2v;K1001_M;     0.019;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486429.11077; 5639020.16572; 5486440.56657; 5639025.53378;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0018;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      75;
LEI;RK1040;RK1059;     94;    112;0;LEI00000F65954A259471_A;   1.58;    16.4;  21.7;   0.0470;     0.086;  0.0646;  0.0007;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         42.39;KMR 20/125-2v;K1001_N;     0.007;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486416.14665; 5639029.19671; 5486430.08497; 5639037.85709;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0007;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.006;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      76;
LEI;RK1041;RK1058;     95;    113;0;LEI00001065954A27DAEC_A;   1.58;    13.1;  21.7;   0.0470;     0.171;  0.1292;  0.0019;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        143.52;KMR 20/125-2v;K1001_O;     0.019;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486408.75033; 5639038.81288; 5486417.74330; 5639048.38593;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0019;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      77;
LEI;RK1042;RK1057;     96;    114;0;LEI00001165954A29B681_A;   1.58;    13.3;  21.7;   0.0470;     0.086;  0.0646;  0.0006;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         42.39;KMR 20/125-2v;K1001_P;     0.006;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486396.39843; 5639045.44313; 5486404.15765; 5639056.21900;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0006;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      78;
LEI;RK1019;RK1057;     73;    114;0;LEI00001265954A32C4ED_A;   1.46;    36.6;  27.3;   0.0470;     0.343;  0.1632;  0.0059;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        162.36;KMR 25/125-2v;K1001_Q;     0.061;25;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486430.50928; 5639081.64096; 5486404.15765; 5639056.21900;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0330;      9493;     0;     0;      0.0059;  0.0;   3.2;  33.7;     1;$PIPE_0;     0.021;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      79;
LEI;RK1020;RK1058;     74;    113;0;LEI00001365954A34A72A_A;   1.46;    34.8;  27.3;   0.0470;     0.257;  0.1224;  0.0034;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         97.02;KMR 25/125-2v;K1001_R;     0.034;25;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486440.07806; 5639075.01809; 5486417.74330; 5639048.38593;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0350;      7119;     0;     0;      0.0034;  0.0;   3.2;  33.7;     1;$PIPE_0;     0.020;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      80;
LEI;RK1021;RK1059;     75;    112;0;LEI00001465954A352522_A;   1.58;    35.7;  21.7;   0.0470;     0.171;  0.1292;  0.0051;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        143.52;KMR 20/125-2v;K1001_S;     0.052;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486455.39057; 5639063.21113; 5486430.08497; 5639037.85709;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0051;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.013;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      81;
LEI;RK1022;RK1060;     76;    111;0;LEI00001565954A37BDE9_A;   1.58;    40.7;  21.7;   0.0470;     0.086;  0.0646;  0.0017;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         42.39;KMR 20/125-2v;K1001_T;     0.018;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486470.32600; 5639053.34618; 5486440.56657; 5639025.53378;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0017;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.015;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      82;
LEI;RK1023;RK1061;     77;    110;0;LEI00001665954A383FD8_A;   1.58;    39.7;  21.7;   0.0470;     0.171;  0.1292;  0.0057;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        143.52;KMR 20/125-2v;K1001_U;     0.058;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486485.44693; 5639041.31071; 5486454.45844; 5639016.50042;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0057;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.015;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      83;
LEI;RK1024;RK1062;     78;    109;0;LEI00001765954A3A4E4D_A;   1.58;    36.5;  21.7;   0.0470;     0.086;  0.0646;  0.0015;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         42.39;KMR 20/125-2v;K1001_V;     0.016;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486497.79111; 5639031.68172; 5486469.89810; 5639008.06284;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0015;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.013;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      84;
LEI;RK1025;RK1063;     79;    108;0;LEI00001865954A3CDAA1_A;   1.58;    37.3;  21.7;   0.0470;     0.171;  0.1292;  0.0054;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        143.52;KMR 20/125-2v;K1001_W;     0.055;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486510.75223; 5639021.45135; 5486480.69851; 5638999.33754;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0054;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.014;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      85;
LEI;RK1070;RK1069;    101;    102;0;LEI00001965954A3FC8D5_A;   1.46;    14.5;  27.3;   0.0470;     0.257;  0.1240;  0.0014;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         97.04;KMR 25/125-2v;K1001_X;     0.014;25;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486570.61941; 5638973.61171; 5486556.08610; 5638973.94942;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0350;      7120;     0;     0;      0.0014;  0.0;   3.2;  33.7;     6;$PIPE_0;     0.008;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      86;
LEI;RK1069;RK1068;    102;    103;0;LEI00001A65954A4739BB_A;   1.20;    15.6;  36.0;   0.0470;     0.514;  0.1426;  0.0014;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         87.49;KMR 32/140-2v;K1001_Y;     0.014;32;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486556.08610; 5638973.94942; 5486540.62978; 5638976.08895;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0315;     10799;     0;     0;      0.0014;  0.0;   3.2;  42.4;     6;$PIPE_0;     0.016;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      87;
LEI;RK1068;RK1067;    103;    104;0;LEI00001B65954A49A514_A;   1.20;    12.4;  36.0;   0.0470;     0.771;  0.2139;  0.0023;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        181.94;KMR 32/140-2v;K1001_Z;     0.023;32;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486540.62978; 5638976.08895; 5486528.26270; 5638977.02088;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0291;     16199;     0;     0;      0.0023;  0.0;   3.2;  42.4;     3;$PIPE_0;     0.013;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      88;
LEI;RK1067;RK1066;    104;    105;0;LEI00001C65954A4AD3EF_A;   1.47;    13.7;  41.9;   0.0470;     0.856;  0.1755;  0.0014;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        104.84;KMR 40/110-S;K1001_Z_A;     0.015;40;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486528.26270; 5638977.02088; 5486514.65946; 5638978.25597;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0290;     15464;     0;     0;      0.0014;  0.0;   3.2;  48.3;     4;$PIPE_0;     0.019;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      89;
LEI;RK1066;RK1065;    105;    106;0;LEI00001D65954A4BC8CB_A;   1.47;    12.7;  41.9;   0.0470;     1.028;  0.2105;  0.0019;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        145.92;KMR 40/110-S;K1001_Z_B;     0.019;40;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486514.65946; 5638978.25597; 5486502.29709; 5638980.98733;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0281;     18557;     0;     0;      0.0019;  0.0;   3.2;  48.3;     4;$PIPE_0;     0.018;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      90;
LEI;RK1065;RK1064;    106;    107;0;LEI00001E65954A4CE769_A;   1.47;    11.5;  41.9;   0.0470;     1.113;  0.2281;  0.0019;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        168.82;KMR 40/110-S;K1001_Z_C;     0.020;40;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486502.29709; 5638980.98733; 5486493.65811; 5638988.50734;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0277;     20103;     0;     0;      0.0019;  0.0;   3.2;  48.3;     3;$PIPE_0;     0.016;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      91;
LEI;RK1064;RK1063;    107;    108;0;LEI00001F65954A4E5768_A;   0.97;    16.9;  53.9;   0.0470;     1.285;  0.1590;  0.0011;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         63.91;KMR 50/160-2v;K1001_Z_D;     0.011;50;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486493.65811; 5638988.50734; 5486480.69851; 5638999.33754;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0277;     18032;     0;     0;      0.0011;  0.0;   3.2;  60.3;     6;$PIPE_0;     0.039;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      92;
LEI;RK1063;RK1062;    108;    109;0;LEI00002065954A50D82C_A;   0.97;    13.9;  53.9;   0.0470;     1.541;  0.1909;  0.0012;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         88.92;KMR 50/160-2v;K1001_Z_E;     0.013;50;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486480.69851; 5638999.33754; 5486469.89810; 5639008.06284;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0268;     21638;     0;     0;      0.0012;  0.0;   3.2;  60.3;     4;$PIPE_0;     0.032;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      93;
LEI;RK1062;RK1061;    109;    110;0;LEI00002165954A513D6A_A;   0.97;    17.6;  53.9;   0.0470;     1.798;  0.2227;  0.0021;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        117.73;KMR 50/160-2v;K1001_Z_F;     0.021;50;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486469.89810; 5639008.06284; 5486454.45844; 5639016.50042;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0260;     25244;     0;     0;      0.0021;  0.0;   3.2;  60.3;     4;$PIPE_0;     0.040;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      94;
LEI;RK1061;RK1060;    110;    111;0;LEI00002265954A53C5B6_A;   0.97;    16.6;  53.9;   0.0470;     2.055;  0.2545;  0.0025;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        150.29;KMR 50/160-2v;K1001_Z_G;     0.025;50;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486454.45844; 5639016.50042; 5486440.56657; 5639025.53378;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0254;     28851;     0;     0;      0.0025;  0.0;   3.2;  60.3;     4;$PIPE_0;     0.038;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      95;
LEI;RK1060;RK1059;    111;    112;0;LEI00002365954A554FC2_A;   0.97;    16.2;  53.9;   0.0470;     2.312;  0.2863;  0.0030;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        186.57;KMR 50/160-2v;K1001_Z_H;     0.031;50;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486440.56657; 5639025.53378; 5486430.08497; 5639037.85709;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0250;     32457;     0;     0;      0.0030;  0.0;   3.2;  60.3;     3;$PIPE_0;     0.037;;    0;      0.0002;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      96;
LEI;RK1059;RK1058;    112;    113;0;LEI00002465954A57A4E9_A;   0.84;    16.2;  69.7;   0.0470;     2.569;  0.1902;  0.0010;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         64.07;KMR 65/180-2v;K1001_Z_I;     0.011;65;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486430.08497; 5639037.85709; 5486417.74330; 5639048.38593;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0251;     27888;     0;     0;      0.0010;  0.0;   3.2;  76.1;     5;$PIPE_0;     0.062;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      97;
LEI;RK1058;RK1057;    113;    114;0;LEI00002565954A58C32B_A;   0.84;    15.7;  69.7;   0.0470;     2.997;  0.2219;  0.0013;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;         84.87;KMR 65/180-2v;K1001_Z_J;     0.014;65;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486417.74330; 5639048.38593; 5486404.15765; 5639056.21900;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0244;     32536;     0;     0;      0.0013;  0.0;   3.2;  76.1;     4;$PIPE_0;     0.060;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      98;
LEI;RK1009;RK1047;     63;    115;0;LEI00002665954A5E7212_A;   1.58;    21.9;  21.7;   0.0470;     0.086;  0.0646;  0.0009;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;         42.39;KMR 20/125-2v;K1001_Z_K;     0.009;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486304.18536; 5639022.29482; 5486320.84660; 5639008.15551;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0009;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.008;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;      99;
LEI;RK1046;RK1047;    100;    115;0;LEI00002765954A60DAE1_A;   1.58;    26.4;  21.7;   0.0470;     0.086;  0.0646;  0.0011;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;         42.39;KMR 20/125-2v;K1001_Z_L;     0.011;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486344.31665; 5638996.09753; 5486320.84660; 5639008.15551;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0011;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.010;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     100;
LEI;RK1010;RK1048;     64;    116;0;LEI00002865954A628C09_A;   1.58;    21.5;  21.7;   0.0470;     0.171;  0.1292;  0.0031;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        143.52;KMR 20/125-2v;K1001_Z_M;     0.031;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486315.97436; 5639036.65864; 5486331.39628; 5639021.62296;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0031;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.008;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     101;
LEI;RK1045;RK1048;     99;    116;0;LEI00002965954A63DA91_A;   1.58;    25.7;  21.7;   0.0470;     0.171;  0.1292;  0.0037;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        143.52;KMR 20/125-2v;K1001_Z_N;     0.038;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486353.00613; 5639007.77055; 5486331.39628; 5639021.62296;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0037;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.010;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     102;
LEI;RK1011;RK1049;     65;    117;0;LEI00002A65954A6455CE_A;   1.58;    20.8;  21.7;   0.0470;     0.086;  0.0646;  0.0009;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;         42.39;KMR 20/125-2v;K1001_Z_O;     0.009;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486326.83402; 5639050.42516; 5486342.87915; 5639037.18723;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0009;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.008;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     103;
LEI;RK1044;RK1049;     98;    117;0;LEI00002B65954A669D48_A;   1.58;    24.8;  21.7;   0.0470;     0.086;  0.0646;  0.0011;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;         42.39;KMR 20/125-2v;K1001_Z_P;     0.011;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486360.45943; 5639019.74675; 5486342.87915; 5639037.18723;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0011;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.009;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     104;
LEI;RK1012;RK1050;     66;    118;0;LEI00002C65954A67E4EE_A;   1.58;    19.5;  21.7;   0.0470;     0.171;  0.1292;  0.0028;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        143.52;KMR 20/125-2v;K1001_Z_Q;     0.029;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486338.61893; 5639063.28955; 5486353.42871; 5639050.65472;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0028;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.007;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     105;
LEI;RK1043;RK1050;     97;    118;0;LEI00002D65954A696939_A;   1.58;    23.9;  21.7;   0.0470;     0.171;  0.1292;  0.0034;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        143.52;KMR 20/125-2v;K1001_Z_R;     0.035;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486370.39210; 5639033.81570; 5486353.42871; 5639050.65472;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0034;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.009;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     106;
LEI;RK1047;RK1048;    115;    116;0;LEI00002E65954A6BFBD3_A;   1.58;    17.1;  21.7;   0.0470;     0.171;  0.1308;  0.0025;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        143.52;KMR 20/125-2v;K1001_Z_S;     0.025;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486320.84660; 5639008.15551; 5486331.39628; 5639021.62296;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0025;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.006;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     107;
LEI;RK1048;RK1049;    116;    117;0;LEI00002F65954A6C3A5B_A;   1.20;    19.3;  36.0;   0.0470;     0.514;  0.1426;  0.0017;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;         87.49;KMR 32/140-2v;K1001_Z_T;     0.017;32;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486331.39628; 5639021.62296; 5486342.87915; 5639037.18723;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0315;     10799;     0;     0;      0.0017;  0.0;   3.2;  42.4;     7;$PIPE_0;     0.020;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     108;
LEI;RK1049;RK1050;    117;    118;0;LEI00003065954A6E3E5C_A;   1.20;    17.1;  36.0;   0.0470;     0.685;  0.1901;  0.0025;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        146.94;KMR 32/140-2v;K1001_Z_U;     0.026;32;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486342.87915; 5639037.18723; 5486353.42871; 5639050.65472;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0298;     14399;     0;     0;      0.0025;  0.0;   3.2;  42.4;     5;$PIPE_0;     0.017;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     109;
LEI;RK1050;RK1051;    118;    119;0;LEI00003165954A709D0B_A;   1.47;    29.1;  41.9;   0.0470;     1.028;  0.2105;  0.0042;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        145.92;KMR 40/110-S;K1001_Z_V;     0.043;40;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486353.42871; 5639050.65472; 5486371.11585; 5639073.70011;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0281;     18557;     0;     0;      0.0042;  0.0;   3.2;  48.3;     7;$PIPE_0;     0.040;;    0;      0.0001;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     110;
LEI;RK1013;RK1051;     67;    119;0;LEI00003265954A71E3EB_A;   1.58;    14.9;  21.7;   0.0470;     0.086;  0.0646;  0.0006;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;         42.39;KMR 20/125-2v;K1001_Z_W;     0.006;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486359.07886; 5639082.42890; 5486371.11585; 5639073.70011;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0006;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.006;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     111;
LEI;RK1014;RK1052;     68;    120;0;LEI00003365954A726F12_A;   1.58;    15.6;  21.7;   0.0470;     0.171;  0.1292;  0.0022;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        143.52;KMR 20/125-2v;K1001_Z_X;     0.023;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486367.14733; 5639093.20389; 5486381.97765; 5639088.36642;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0022;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.006;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     112;
LEI;RK1057;RK1051;    114;    119;0;LEI00003465954A745BF9_A;   0.84;    37.4;  69.7;   0.0470;     3.425;  0.2536;  0.0041;   1;         0.000;Albert-Schweitzer-Straße;;1704282982_0;   0;        108.39;KMR 65/180-2v;K1001_Z_Y;     0.041;65;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486404.15765; 5639056.21900; 5486371.11585; 5639073.70011;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0239;     37184;     0;     0;      0.0041;  0.0;   3.2;  76.1;     8;$PIPE_0;     0.143;;    0;      0.0004;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     113;
LEI;RK1015;RK1053;     69;    121;0;LEI00003565954A7A8C07_A;   1.58;    16.0;  21.7;   0.0470;     0.086;  0.0646;  0.0007;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;         42.39;KMR 20/125-2v;K1001_Z_Z;     0.007;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486376.45901; 5639106.37480; 5486390.35372; 5639098.54085;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0007;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.006;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     114;
LEI;RK1016;RK1054;     70;    122;0;LEI00003665954A7B0106_A;   1.58;    17.0;  21.7;   0.0470;     0.171;  0.1292;  0.0024;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        143.52;KMR 20/125-2v;K1001_Z_Z_A;     0.025;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486386.70702; 5639122.84213; 5486401.83861; 5639115.00494;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0024;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.006;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     115;
LEI;RK1017;RK1055;     71;    123;0;LEI00003765954A7D7FE4_A;   1.58;    17.9;  21.7;   0.0470;     0.086;  0.0646;  0.0008;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;         42.39;KMR 20/125-2v;K1001_Z_Z_B;     0.008;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486394.15613; 5639133.31890; 5486410.52619; 5639126.07827;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0437;      2986;     0;     0;      0.0008;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.007;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     116;
LEI;RK1018;RK1056;     72;    124;0;LEI00003865954A7E1F2C_A;   1.58;    17.7;  21.7;   0.0470;     0.171;  0.1292;  0.0025;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        143.52;KMR 20/125-2v;K1001_Z_Z_C;     0.026;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486404.08218; 5639144.98875; 5486419.83139; 5639136.85010;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0025;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.007;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     117;
LEI;RK1056;RK1055;    124;    123;0;LEI00003965954A7F528E_A;   1.58;    14.2;  21.7;   0.0470;     0.171;  0.1308;  0.0020;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        143.52;KMR 20/125-2v;K1001_Z_Z_D;     0.021;20;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486419.83139; 5639136.85010; 5486410.52619; 5639126.07827;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0370;      5972;     0;     0;      0.0020;  0.0;   2.6;  26.9;     1;$PIPE_0;     0.005;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     118;
LEI;RK1055;RK1054;    123;    122;0;LEI00003A65954A8166EF_A;   1.46;    14.1;  27.3;   0.0470;     0.257;  0.1240;  0.0014;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;         97.04;KMR 25/125-2v;K1001_Z_Z_E;     0.014;25;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486410.52619; 5639126.07827; 5486401.83861; 5639115.00494;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0350;      7120;     0;     0;      0.0014;  0.0;   3.2;  33.7;     1;$PIPE_0;     0.008;;    0;      0.0000;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     119;
LEI;RK1054;RK1053;    122;    121;0;LEI00003B65954A83BD85_A;   0.76;    20.1;  82.5;   0.0470;    -4.796; -0.2534; -0.0018;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;        -87.80;KMR 80/200-2v;K1001_Z_Z_F;    -0.018;80;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486401.83861; 5639115.00494; 5486390.35372; 5639098.54085;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0229;     43981;     0;     0;     -0.0018;  0.0;   3.2;  88.9;     4;$PIPE_0;     0.107;;    0;      0.0002;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     120;
LEI;RK1053;RK1052;    121;    120;0;LEI00003C65954A84F1F5_A;   0.84;    13.2;  69.7;   0.0470;    -4.710; -0.3487; -0.0026;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;       -194.99;KMR 65/180-2v;K1001_Z_Z_G;    -0.026;65;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486390.35372; 5639098.54085; 5486381.97765; 5639088.36642;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0227;     51128;     0;     0;     -0.0026;  0.0;   3.2;  76.1;     2;$PIPE_0;     0.050;;    0;      0.0003;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     121;
LEI;RK1052;RK1051;    120;    119;0;LEI00003D65954A854373_A;   0.84;    18.3;  69.7;   0.0470;    -4.539; -0.3361; -0.0033;   1;         0.000;Lisa-Tetzner-Straße;;1704282982_1;   0;       -182.07;KMR 65/180-2v;K1001_Z_Z_H;    -0.034;65;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486381.97765; 5639088.36642; 5486371.11585; 5639073.70011;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;Zittau;;02763;; 0.0229;     49269;     0;     0;     -0.0033;  0.0;   3.2;  76.1;     3;$PIPE_0;     0.070;;    0;      0.0004;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     122;
LEI;K1054;K1071;     46;    125;0;LEI00007B65954C4F2138;   0.76;    24.9;  82.5;   0.0470;    -5.224; -0.2812; -0.0025;   1;         0.000;;;;   0;        -98.84;KMR 80/200-2v;;    -0.025;80;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486391.53104; 5639125.05427; 5486413.63919; 5639113.64980;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;;;;; 0.0214;     70677;     0;     0;     -0.0025;  0.0;   3.2;  88.9;     1;$PIPE_0;     0.133;;    0;      0.0004;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     123;
LEI;RK1072;RK1054;    126;    122;0;LEI00007C65954C55C224;   0.76;    10.4;  82.5;   0.0470;    -5.224; -0.2761; -0.0011;   1;         0.000;;;;   0;       -102.75;KMR 80/200-2v;;    -0.011;80;;     20240104090245;   0.0;?;   0.00000;   0.00000;; 5486409.60881; 5639108.16196; 5486401.83861; 5639115.00494;;;0;jp66tyda;      0.000;   0.00000;;;;;;  0;;;;; 0.0226;     47908;     0;     0;     -0.0011;  0.0;   3.2;  88.9;     2;$PIPE_0;     0.056;;    0;      0.0002;       0.00;0;   0.0;;;;      0.00;  0.00000;   0.000;  0.00;  0.00;    0.00;      0.0000;;;;;;;;;;;;;;;;;;;   0;;      0;0;;;;;;;;;     0;1;     124;;     124;
