DAKTEXNET
VERV1.0.0
FMTDELI
ZWEDatenexport aus STANET
NUT
QUESTANET 10.2.39 64-Bit May  8 2023
MEDF
DAT11.01.2024
ZEI09:47:01
TTR;
DTR.
NEB
NENbeleg teil B

REM Feldbeschreibungen Knoten
FEL;KNO;KNO;XRECHTS;N; 14;  5;Koordinate x;m
FEL;KNO;KNO;YHOCH;N; 14;  5;Koordinate y;m
FEL;KNO;KNO;KNAM;C; 10;  0;Knotenname;
FEL;KNO;KNO;ZUFLUSS;N; 10;  3;Zufluss;t/h
FEL;KNO;KNO;FSTATUS;C;  1;  0;Fluss-Status;?
FEL;KNO;KNO;PMESS;N;  8;  4;Messdruck;bar
FEL;KNO;KNO;DSTATUS;C;  1;  0;Druck-Status;!
FEL;KNO;KNO;TEMP;N;  6;  1;Temperatur;C
FEL;KNO;KNO;GEOH;N;  7;  2;Höhe;mNN
FEL;KNO;KNO;PRECH;N;  8;  4;Ber.Druck;bar
FEL;KNO;KNO;PSTEAM;N;  8;  4;Sättigungsdampfdruck;bar abs.
FEL;KNO;KNO;PABS;N;  8;  4;Abs.Druck;bar
FEL;KNO;KNO;DP;N;  8;  4;Diff.Druck;bar
FEL;KNO;KNO;HO;N;  8;  4;Qualität 1;
FEL;KNO;KNO;HP;N; 10;  3;Druckhöhe;m
FEL;KNO;KNO;SYMBOL;N;  3;  0;Symbol-Nr.;
FEL;KNO;KNO;ABGAENGE;N;  3;  0;Abgänge;
FEL;KNO;KNO;NETZNR;N;  4;  0;Teilnetz;
FEL;KNO;KNO;LASTMODI;N; 19;  0;Letzte Änderung;
FEL;KNO;KNO;LOCATION;C; 18;  0;Ort;
FEL;KNO;KNO;INVERT;N;  7;  2;Sohlhöhe;mNN
FEL;KNO;KNO;USERNAME;C; 16;  0;Letzter Benutzer;
FEL;KNO;KNO;TMIN;N; 11;  2;Minimale Laufzeit;h
FEL;KNO;KNO;TMAX;N; 11;  2;Maximale Laufzeit;h
FEL;KNO;KNO;RHO;N;  8;  2;Betriebsdichte;kg/m3
FEL;KNO;KNO;ETA;N;  8;  2;Medium-Zähigkeit;E-6kg/ms
FEL;KNO;KNO;QUALI2;N; 12;  4;Qualität 2;
FEL;KNO;KNO;QUALI3;N; 12;  4;Qualität 3;
FEL;KNO;KNO;TMESS;N;  6;  1;Messtemp.;C
FEL;KNO;KNO;WAERMEMENG;N; 11;  3;Wärmeleistung;kW
FEL;KNO;KNO;DISCONNECT;C;  1;  0;Trennt;[J/N]
FEL;KNO;KNO;FLAGOFFX;N;  6;  0;Text Abstand x;
FEL;KNO;KNO;FLAGOFFY;N;  6;  0;Text Abstand y;
FEL;KNO;KNO;SWMMPRINT;C;  1;  0;Ergebnisdiagramm;[+]
FEL;KNO;KNO;RHON;N; 11;  4;Normdichte;kg/m3
FEL;KNO;KNO;TMED;N; 11;  2;Mittlere Laufzeit;h
FEL;KNO;KNO;ABNCOUNT;N;  2;  0;Anzahl Abnehmer;
FEL;KNO;KNO;CALCBAD;N;  1;  0;Sim. Status;
FEL;KNO;KNO;LINKERR;C;  1;  0;Verbindungsfehler;[J/N]
FEL;KNO;KNO;KONDENSAT;N; 10;  4;Kondensat;t/h
FEL;KNO;KNO;SUPPLY;C;  1;  0;Vorlauf;[J/N]
FEL;KNO;KNO;OTHERNODE;N;  5;  0;Knoten Gegenüber;
FEL;KNO;KNO;PLIMITLOW;N;  8;  4;Drucklimit unten;bar
FEL;KNO;KNO;PLIMITHIGH;N;  8;  4;Drucklimit oben;bar
FEL;KNO;KNO;TLIMITLOW;N;  7;  2;Temp.limit unten;C
FEL;KNO;KNO;TLIMITHIGH;N;  7;  2;Temp.limit oben;C
FEL;KNO;KNO;NOHIDECHRT;C;  1;  0;In Längsschnitt nicht ausblenden;[J/N]
FEL;KNO;KNO;CHRTSHOWTX;C;  1;  0;Text in Längsschnitt ausgeben;[J/N]
FEL;KNO;KNO;INJECTION;N;  8;  4;Injektion;
FEL;KNO;KNO;INJECTMES;N;  8;  4;Injekt.Messw.;
FEL;KNO;KNO;ISACTIVE;N;  1;  0;Aktiv f.Berechnung;
FEL;KNO;KNO;!RECCOUNT;N;  8;  0;Anzahl Sätze*;
FEL;KNO;KNO;!DELETED;C;  1;  0;Gelöscht*;*
FEL;KNO;KNO;!RECNO;N;  8;  0;Satz No*;

REM Feldbeschreibungen Leitungen
FEL;LEI;LEI;ANFNAM;C; 10;  0;Anfang;
FEL;LEI;LEI;ENDNAM;C; 10;  0;Ende;
FEL;LEI;LEI;ANFNR;N;  7;  0;Anf.Nr.;
FEL;LEI;LEI;ENDNR;N;  7;  0;End.Nr.;
FEL;LEI;LEI;PARALLEL;N;  1;  0;Parallel;
FEL;LEI;LEI;STANETID;C; 24;  0;STANET-ID;
FEL;LEI;LEI;WDZAHL;N;  7;  2;WD-Zahl;W/K*m2
FEL;LEI;LEI;RORL;N;  8;  1;Länge;m
FEL;LEI;LEI;DM;N;  6;  1;Innendurchm.;mm
FEL;LEI;LEI;RAU;N;  9;  4;Rauhigkeit;mm
FEL;LEI;LEI;FLUSS;N; 10;  3;Durchfluss;t/h
FEL;LEI;LEI;VM;N;  8;  4;Geschw.;m/s
FEL;LEI;LEI;DP;N;  8;  4;Delta p;bar
FEL;LEI;LEI;NETZNR;N;  4;  0;Teilnetz;
FEL;LEI;LEI;ZETA;N; 14;  3;Verlustfaktor;
FEL;LEI;LEI;STRASSE;C; 60;  0;Strassenname;
FEL;LEI;LEI;MATERIAL;C; 50;  0;Material;
FEL;LEI;LEI;STRANUM;C; 15;  0;Strassennummer;
FEL;LEI;LEI;BAUJAHR;N;  4;  0;Baujahr;
FEL;LEI;LEI;DPREL;N; 14;  2;Reibungsverl./km;mbar/km
FEL;LEI;LEI;ROHRTYP;C; 21;  0;Rohrtyp;
FEL;LEI;LEI;STRANGNR;C; 16;  0;StrangNo;
FEL;LEI;LEI;DPM;N; 10;  3;Druckhöhendiff.;m
FEL;LEI;LEI;DN;C; 10;  0;Nennweite;
FEL;LEI;LEI;LASTMODI;N; 19;  0;Letzte Änderung;
FEL;LEI;LEI;TU;N;  6;  1;Temp.Soll (ext. Einfluss);C
FEL;LEI;LEI;DIASTATUS;C;  1;  0;Optimieren;?
FEL;LEI;LEI;CONPRICE;N; 10;  5;Verlegepreis konst.;€/m
FEL;LEI;LEI;DIAPRICE;N; 10;  5;Verlegepreis/mm;€/m/mm
FEL;LEI;LEI;PIPEPRICE;N; 10;  5;Rohrpreis;€/m
FEL;LEI;LEI;WBWERT;N; 11;  2;Wiederbeschaf.wert;€
FEL;LEI;LEI;CONDIVERS;C;  1;  0;Kond.abl.;[J/N]
FEL;LEI;LEI;VERLEGEART;C;  3;  0;Verlegeart;
FEL;LEI;LEI;OVRHEADLIN;C;  1;  0;Freileitung;[J/N]
FEL;LEI;LEI;TXROTATE;N;  1;  0;Textfahne;[0-6]
FEL;LEI;LEI;USERNAME;C; 16;  0;Letzter Benutzer;
FEL;LEI;LEI;WAERMEMENG;N; 11;  3;Wärmeverl.leist.;kW
FEL;LEI;LEI;RAISE;N; 10;  5;Gefälle;0/00
FEL;LEI;LEI;PN;C;  6;  0;Druckstufe;bar
FEL;LEI;LEI;SWMMPRINT;C;  1;  0;Ergebnisdiagramm;[+]
FEL;LEI;LEI;PZONE;C;  4;  0;Druckklasse;
FEL;LEI;LEI;RAUZONE;N;  3;  0;Rauheitsklasse;
FEL;LEI;LEI;STRORT;C; 28;  0;Ort;
FEL;LEI;LEI;STROTEIL;C; 22;  0;Ortsteil;
FEL;LEI;LEI;AREACODE;C;  8;  0;PLZ;
FEL;LEI;LEI;GEOQUALITY;C; 24;  0;Geocode Qualität;
FEL;LEI;LEI;LAMBDA;N;  7;  4;Widerstandszahl;
FEL;LEI;LEI;RE;N; 10;  0;Reynoldszahl;
FEL;LEI;LEI;FLAGOFFX;N;  6;  0;Text Abstand x;
FEL;LEI;LEI;FLAGOFFY;N;  6;  0;Text Abstand y;
FEL;LEI;LEI;PLOSS;N; 12;  4;Reibungsverlust;bar
FEL;LEI;LEI;WANDDICKE;N;  6;  1;Wanddicke;mm
FEL;LEI;LEI;OUTERDM;N;  6;  1;Aussendurchmessser;mm
FEL;LEI;LEI;BATCHES;N;  6;  0;Batches (DQ);
FEL;LEI;LEI;LAYER;C;  5;  0;Layer;
FEL;LEI;LEI;PIPEVOL;N; 10;  3;Rohrvolumen;m3
FEL;LEI;LEI;TRASSE;N;  5;  0;Trassennummer;
FEL;LEI;LEI;MECHANLOSS;N; 12;  4;Verlustleistung;kW
FEL;LEI;LEI;CALCBAD;N;  1;  0;Sim. Status;
FEL;LEI;LEI;QUALDECAY;N;  8;  2;Qualitäts-Abfallzeit;
FEL;LEI;LEI;QUALFINAL;N; 12;  4;Qualität-Endwert;
FEL;LEI;LEI;NOHIDECHRT;C;  1;  0;In Längsschnitt nicht ausblenden;[J/N]
FEL;LEI;LEI;CHRTSHOWTX;C;  1;  0;Text in Längsschnitt ausgeben;[J/N]
FEL;LEI;LEI;HYDSWITCH;C;  1;  0;Hydraulische Weiche;[J/N]
FEL;LEI;LEI;PDECLINE;N; 16;  6;Rel.Druckabfall;mBar/Nm3/h
FEL;LEI;LEI;TPROBEID;C; 24;  0;Temperatursonde Name;
FEL;LEI;LEI;TPROBENO;N;  7;  0;Temperatursonde No;
FEL;LEI;LEI;GROUNDTYP;N;  1;  0;Flächentyp;1-7
FEL;LEI;LEI;ISACTIVE;N;  1;  0;Aktiv f.Berechnung;
FEL;LEI;LEI;!RECCOUNT;N;  8;  0;Anzahl Sätze*;
FEL;LEI;LEI;!DELETED;C;  1;  0;Gelöscht*;*
FEL;LEI;LEI;!RECNO;N;  8;  0;Satz No*;

REM Feldbeschreibungen Häuser
FEL;HAU;HAU;XRECHTS;N; 14;  5;Koordinate x;m
FEL;HAU;HAU;YHOCH;N; 14;  5;Koordinate y;m
FEL;HAU;HAU;STRANUM;C; 60;  0;Strassennummer;
FEL;HAU;HAU;HAUSNUM;C; 20;  0;Hausnummer;
FEL;HAU;HAU;HAUSNOZUS;C; 20;  0;Hausnr. Zusatz;
FEL;HAU;HAU;MENGE;N; 12;  5;Ges.Menge;
FEL;HAU;HAU;ZAEHLERMEN;N; 12;  5;Grösste Menge;t/h
FEL;HAU;HAU;ZAEHLERTAR;C;  5;  0;Tarif;
FEL;HAU;HAU;ZAEHLERNO;C; 10;  0;Zähler-Nr.;
FEL;HAU;HAU;ZAEHLERANZ;N;  4;  0;Zähler-Anz;
FEL;HAU;HAU;GESCHOSSE;N;  2;  0;Geschosse;
FEL;HAU;HAU;HAUSID;C; 40;  0;Haus-ID;
FEL;HAU;HAU;ABSTAND;N; 14;  5;Abstand;
FEL;HAU;HAU;KNOTENNAME;C; 10;  0;Knoten;
FEL;HAU;HAU;KNONUM;N;  7;  0;Knoten-Nr.;
FEL;HAU;HAU;BEZEICHNG;C; 24;  0;Bezeichnung;
FEL;HAU;HAU;LASTMODI;N; 19;  0;Letzte Änderung;
FEL;HAU;HAU;USERNAME;C; 16;  0;Letzter Benutzer;
FEL;HAU;HAU;PRECH;N;  8;  4;Ber.Druck;bar
FEL;HAU;HAU;PIPENO;N;  6;  0;Leitungs-Nr.;
FEL;HAU;HAU;STRASSE;C; 35;  0;Strassenname;
FEL;HAU;HAU;CLIENTID;C; 24;  0;Verbindung 1;
FEL;HAU;HAU;CLIENTTYP;N;  3;  0;Verbdg.1 Klasse;
FEL;HAU;HAU;CLIENT2ID;C; 24;  0;Verbindung 2;
FEL;HAU;HAU;CLIENT2TYP;N;  3;  0;Verbdg.2 Klasse;
FEL;HAU;HAU;HCONNO;N;  6;  0;HA-Verbindung Nr.;
FEL;HAU;HAU;LAYER;C;  5;  0;Layer;
FEL;HAU;HAU;STRORT;C; 32;  0;Ort;
FEL;HAU;HAU;STROTEIL;C; 32;  0;Ortsteil;
FEL;HAU;HAU;AREACODE;C;  8;  0;PLZ;
FEL;HAU;HAU;GEOQUALITY;C; 24;  0;Geocode Qualität;
FEL;HAU;HAU;STANETID;C; 24;  0;STANET-ID;
FEL;HAU;HAU;ABGAENGE;N;  3;  0;Abgänge;
FEL;HAU;HAU;ISACTIVE;N;  1;  0;Aktiv f.Berechnung;
FEL;HAU;HAU;!RECCOUNT;N;  8;  0;Anzahl Sätze*;
FEL;HAU;HAU;!DELETED;C;  1;  0;Gelöscht*;*
FEL;HAU;HAU;!RECNO;N;  8;  0;Satz No*;

REM Feldbeschreibungen Netzparameter
FEL;NET;NET;NETZNAME;C;  7;  0;Netz-Kurzname;
FEL;NET;NET;KTEX;C;127;  0;Netzbezeichnung;
FEL;NET;NET;NETPATH;C; 40;  0;(Obsolet);
FEL;NET;NET;LASTFALL;C; 32;  0;Lastfall;
FEL;NET;NET;MEDI;C;  1;  0;Netzmedium;
FEL;NET;NET;RORL;N;  8;  1;Vorherrschende Länge;m
FEL;NET;NET;QFAK;N;  9;  6;Belastungsfaktor Zu-/Abfluss;
FEL;NET;NET;IPR;N;  2;  0;Steuerparameter Testausschriebe;
FEL;NET;NET;IMAX;N;  3;  0;Maximale Iterationszahl;
FEL;NET;NET;ZEIT;N; 10;  1;Rechenzeit;Sekunden
FEL;NET;NET;TSIM;N;  5;  0;Simulationsschritte TASI;
FEL;NET;NET;SIMREPEAT;N;  5;  0;Simulation Wiederholung Steuerungen;
FEL;NET;NET;BEARBEITER;C; 16;  0;Name des Bearbeiters;
FEL;NET;NET;KATA_X0;N; 14;  5;x-Koord. Start Katasterblätt.;
FEL;NET;NET;KATA_Y0;N; 14;  5;y-Koord. Start Katasterblätt.;
FEL;NET;NET;KATA_DELTX;N; 14;  5;Katasterblattlänge x;
FEL;NET;NET;KATA_DELTY;N; 14;  5;Katasterblattlänge y;
FEL;NET;NET;BLAETTER_R;N;  3;  0;Anzahl Katasterblätter je Zeile;
FEL;NET;NET;KATA_X1;N; 14;  5;Gegenkathedenlänge Kata.drehung;
FEL;NET;NET;KATA_Y1;N; 14;  5;Hypotenusenlänge Kata.drehung;
FEL;NET;NET;ZEITVON;N;  5;  2;Beginnzeitpunkt der Rechnung;HH:MM
FEL;NET;NET;NETMAX;N;  3;  0;Maximale Anzahl Teilnetze;
FEL;NET;NET;OPTNMETER;C;  1;  0;Weltkoordinaten Masseinheit Meter;[J/N]
FEL;NET;NET;ROTATEHYP;N; 14;  5;Netz drehen Hypotenuse;
FEL;NET;NET;ROTATEANKA;N; 14;  5;Netzt drehen Gegenkathedenlänge;
FEL;NET;NET;CALCDIRTY;N;  1;  0;Ergebnisse ungültig;
FEL;NET;NET;CLCDRTYMSG;C;120;  0;Hinweis zu Ergebnisse Gültig;
FEL;NET;NET;STANETVERS;C; 32;  0;STANET Version;
FEL;NET;NET;USEMESSDAT;C;  1;  0;Messwerte als Vorgaben verwenden;[J/N]
FEL;NET;NET;MEASONLINE;C;  1;  0;Messwerte aus Onlinesystem (anstatt Tabelle);[J/N]
FEL;NET;NET;NEWLAYER;C;  1;  0;STANET 8.2 Layer verwenden;[J/N]
FEL;NET;NET;COORDSYS;N;  1;  0;Koordinatensystem Onlinekartographie (Bis 9.1);1-4
FEL;NET;NET;COORDSYS4;C; 16;  0;Koordinatensystem Onlinekartographie 10.0;
FEL;NET;NET;UTMZONE;N;  3;  0;Meridianstreifen/UTM Zone;
FEL;NET;NET;ZONEPREFIX;C;  1;  0;Meridianstreifen voranstellen auch bei WGS84;[J/N]
FEL;NET;NET;SETIMEDATE;C; 19;  0;Startdatum der Simulation;
FEL;NET;NET;SIMTIMDATE;C; 19;  0;Datum/Zeit der Simulation;
FEL;NET;NET;EXSTARTEVT;C;  1;  0;Anfangszustand aus Ereignissen bilden;[J/N]
FEL;NET;NET;BUNDESLAND;C;  2;  0;Vorherrschende Bundesland;
FEL;NET;NET;COMPACT;C;  1;  0;Dateien kompaktiert (UPDATE ignorieren);[J/N]
FEL;NET;NET;MAXMEASAGE;N;  6;  2;Max. Zeitabstand Messdaten zu Sim.Zeit;mm.ss
FEL;NET;NET;MAXPIPRAIS;N;  3;  0;Leitungsgefälle zu groß Warnung ab;0/00
FEL;NET;NET;RULELOOPS;N;  2;  0;Max. Wiederholung f.Steuerungen;
FEL;NET;NET;TASISTEP;N;  7;  2;Zeitschritt TASI;mm.ss
FEL;NET;NET;RAU;N;  7;  4;Vorherrschende Rauhigkeit;mm
FEL;NET;NET;DM;N;  6;  1;Vorherrschender Durchmesser;mm
FEL;NET;NET;ETA;N;  7;  2;Dynamische Zähigkeit;E-6kg/ms
FEL;NET;NET;RHON;N; 11;  4;Dichte des Mediums;kg/m3
FEL;NET;NET;PATM;N;  5;  3;Luftdruck;bar
FEL;NET;NET;GEOH;N;  6;  1;Geodät. Höhe Luftdruckmessung;m
FEL;NET;NET;TEMP;N;  6;  1;Vorherrschende Mediumtemperatur;Grd. C.
FEL;NET;NET;KPAR;N;  8;  5;Druckfaktor Kompressibilität;1/bar
FEL;NET;NET;LAM;N;  1;  0;Widerstandsgesetz;[1-5]
FEL;NET;NET;NEUSTART;C;  1;  0;Neuberechnung von Null;[J/N]
FEL;NET;NET;VOLU;N; 11;  1;Netzvolumen (Ende);Nm3
FEL;NET;NET;NLEI;N;  5;  0;Eliminationsbereich-Faktor;z.B.3
FEL;NET;NET;REMI;N; 11;  1;Minimale Reynoldszahl im Netz;
FEL;NET;NET;REMA;N; 11;  1;Maximale Reynoldszahl im Netz;
FEL;NET;NET;TOLP;N;  9;  6;Endgenauigkeit Druckabfall;bar
FEL;NET;NET;TOLQ;N; 10;  5;Endgenauigkeit Knotenfluss;m3/h, L/s
FEL;NET;NET;HO;N;  8;  4;Brennwert;kWh/m3
FEL;NET;NET;TA;N;  6;  1;Zähigkeitsbeiwert TA;Grd. K
FEL;NET;NET;TB;N;  6;  1;Zähigkeitsbeiwert TB;Grd. K
FEL;NET;NET;TS;N;  6;  1;Sutherlandkonstante Zähigkeit;Grd. K
FEL;NET;NET;T0;N;  6;  1;Zähigkeits-Bezugstemperatur;Grd. K
FEL;NET;NET;KOND_AUS;C;  1;  0;Kondensation berechnen;[J/N]
FEL;NET;NET;RHODAMPF;N;  8;  3;Dampfdichte;kg/m3
FEL;NET;NET;RW;N;  8;  3;Verdampfungswärme Kondensat;kJ/kg
FEL;NET;NET;CG;N;  8;  4;Wärmekapazität Medium;kJ/kg*K
FEL;NET;NET;CW;N;  8;  4;Wärmekapazität Kondensat;kJ/kg*K
FEL;NET;NET;CD;N;  8;  4;Wärmekapazität Dampf;kJ/kg*K
FEL;NET;NET;WDZAHL;N;  7;  2;Vorherrsch. Wärmedurchgangszahl;W/(K*m2)
FEL;NET;NET;TU;N;  5;  1;Bodentemperatur;Celsius
FEL;NET;NET;VENL;N;  8;  1;Vorherrschende Ventillänge;m
FEL;NET;NET;TEMPR;N;  5;  1;Vorherrschende Rücklauftemperatur;Celsius
FEL;NET;NET;DPMAX;N; 14;  6;Max. Druckfehler in Strecke;bar
FEL;NET;NET;DQMAX;N; 14;  6;Max. Flussfehler in Knoten;m3/h, L/s
FEL;NET;NET;QUALI;C;  1;  0;Qualitäts-Verfolgung rechnen;[J/N]
FEL;NET;NET;MIXRHO;C;  1;  0;Individuelle Normdichte;[J/N]
FEL;NET;NET;TEMPCALC;C;  1;  0;Temperatur berechnen;[J/N]
FEL;NET;NET;OPTIDIA;C;  1;  0;Optimierung aktiviert;[J/N]
FEL;NET;NET;GENETIC;C;  1;  0;GA Aktivieren (Genetischer Algorithmus);[J/N]
FEL;NET;NET;DIFFDIA;C;  1;  0;Individueller Durchmesser;[J/N]
FEL;NET;NET;MAXGEN;N;  5;  0;GA Anzahl Generationen;
FEL;NET;NET;POPSIZE;N;  6;  0;GA Populationsgrösse;
FEL;NET;NET;MICROGA;N;  1;  0;GA MICROGA;[J/N]
FEL;NET;NET;PMUTATE;N;  6;  4;GA Jump Mutation Probability (0 = auto);0...1
FEL;NET;NET;PCROSS;N;  6;  4;GA Crossover Probability;0.5...0.7
FEL;NET;NET;ICREEP;N;  1;  0;GA Creep Mutation;[J/N]
FEL;NET;NET;PCREEP;N;  6;  4;GA Creep Mutation Probability (0 = auto);0...1
FEL;NET;NET;IUNIFORM;N;  1;  0;GA Uniform Crossover (recommended);[J/N]
FEL;NET;NET;INICHE;N;  1;  0;GA Niching (Experimental);[J/N]
FEL;NET;NET;IELITE;N;  1;  0;GA Elitism;[J/N]
FEL;NET;NET;NCHILD;N;  1;  0;GA Childs per pair;1/2
FEL;NET;NET;IRESTART;N;  1;  0;IRESTART;
FEL;NET;NET;ISKIP;N;  6;  0;Population Number for test;
FEL;NET;NET;IEND;N;  6;  0;Last Population Number for test;
FEL;NET;NET;METERDATE;C;  1;  0;Abrechnungszeitraum aus Datum;[J/N]
FEL;NET;NET;METERDAYS;N;  4;  0;Default Abrechnungszeitraum;Tage
FEL;NET;NET;AIRTEMP;N;  5;  1;Lufttemperatur;Celsius
FEL;NET;NET;MAINTEMP;N;  6;  1;Mittlere Tagestemperatur;Celsius
FEL;NET;NET;TRESHTEMP;N;  6;  1;Grenztemperatur;Celsius
FEL;NET;NET;RUNHOURS;N;  5;  0;Benutzungsstunden (obsolet);h
FEL;NET;NET;DIAROUTING;C;  1;  0;Durchmesser-Opt. mit Routing;[J/N]
FEL;NET;NET;DIALINPRO;C;  1;  0;Durchmesser-Opt. mit LP;[J/N]
FEL;NET;NET;GESMENGE;N; 12;  2;Gesamtabgabe;t/h
FEL;NET;NET;VOLUSTART;N; 11;  1;Netzvolumen Anfang;Nm3
FEL;NET;NET;SUMZUFLUSS;N; 12;  2;Gesamtzufluss;t/h
FEL;NET;NET;GESABNRLM;N; 12;  2;Gesamtabgabe Abnehmer;t/h
FEL;NET;NET;GESABNSLP;N; 12;  2;Gesamtabgabe HA Zähler;t/h
FEL;NET;NET;LASTERRNO;N;  8;  0;Fehlercode;
FEL;NET;NET;VOLUFEHL;N; 11;  1;Netzvolumen-Diff.;Nm3
FEL;NET;NET;VOLUFELREL;N;  6;  2;Netzvol.Diff Rel.;%
FEL;NET;NET;RELAXNEWP;N; 10;  2;Relaxationsfaktor Druck;[0...1]
FEL;NET;NET;RELAXNEWQ;N; 10;  2;Relaxationsfaktor Fluss;[0...1]
FEL;NET;NET;RELAXNEWT;N; 10;  2;Relaxationsfaktor Temperatur;[0...1]
FEL;NET;NET;RESIFACT;N; 10;  2;Widerstandsfaktor;
FEL;NET;NET;REGSWITCH;N;  2;  0;Max. Anzahl Reglerumschaltungen;
FEL;NET;NET;SUMLEN;N;  9;  2;Netzlänge;km
FEL;NET;NET;SUPPLYONLY;C;  1;  0;Nur Vorlauf berechnen;[J/N]
FEL;NET;NET;MINLEN;N;  5;  1;Mindestlänge;m
FEL;NET;NET;QUABER;C;  1;  0;D.Q. Qualitaeten berechnen;[J/N]
FEL;NET;NET;VTOL;N;  6;  2;D.Q. Geschwindigkeits-Schwellwert;m/s
FEL;NET;NET;DQTIMSTEP;N;  7;  3;D.Q. Zeitschritt;Sekunden
FEL;NET;NET;DQGETTIME;C;  1;  0;D.Q. Laufzeit ermitteln;[J/N]
FEL;NET;NET;DQGETTEMP;C;  1;  0;D.Q. Temperatur ermitteln;[J/N]
FEL;NET;NET;DQGETINFLW;C;  1;  0;D.Q. Einspeise.Anteile ermitteln;[J/N]
FEL;NET;NET;REDMSGFAIL;C;  1;  0;In Batch/TASI Sim. mit Fehler nicht verwenden;[J/N]
FEL;NET;NET;MINRAISLEN;N;  4;  1;Leitungsgefälle prüfen ab Leitungslänge;m
FEL;NET;NET;QUALICYC;C;  1;  0;Qualitätsberechnung zyklisch mit Kreisfluss;[J/N]
FEL;NET;NET;TOLQ1;N; 16;  8;Qual Toleranz Qualität;
FEL;NET;NET;DQRESVTIME;N;  5;  1;D.Q. Zeit-Reserve;%
FEL;NET;NET;DQRESVTEMP;N;  5;  1;D.Q. Temperatur-Reserve;%
FEL;NET;NET;DQRESVQUAL;N;  5;  1;D.Q. Qualitaets-Reserve;%
FEL;NET;NET;MINTASTEP;N;  4;  0;Minimaler Zeitschritt TASI (0 = default 300!);Sec
FEL;NET;NET;TASISUMIN;N; 12;  2;Gesamtzufluss TASI;
FEL;NET;NET;TASISUMOUT;N; 12;  2;Gesamtabgabe TASI;
FEL;NET;NET;CURTIME;N;  5;  2;Aktueller Simulationszeitpunkt;HH:MM
FEL;NET;NET;DIATRASS;C;  1;  0;Einheitlicher Rohrtyp pro Trasse;[J/N]
FEL;NET;NET;VIOLATP;N;  7;  0;Grenzwertverletzungen Druck;
FEL;NET;NET;VIOLATX;N;  7;  0;Grenzwertverletzungen (ausser Druck);
FEL;NET;NET;REGTOL;N;  4;  1;Vorherrschende Reglertoleranz;%
FEL;NET;NET;TASILEN;N;  7;  2;TASI Simulationsdauer;HH:MM
FEL;NET;NET;TASISAVSUB;C;  1;  0;TASI Zwischenergebnisse abspeichern;[J/N]
FEL;NET;NET;WINDKLASSE;N;  2;  0;Vorherrschende Profilausprägung;
FEL;NET;NET;QUALDCFLDS;C; 32;  0;Qualität-Abfall anwenden auf (n, n, ...);
FEL;NET;NET;QUALSET100;C;  1;  0;Qualität an Einspeisern auf 100% Setzen;[J/N]
FEL;NET;NET;TASKFIELDS;N; 12;  0;Aktivierte Feldgruppen 1-32;
FEL;NET;NET;TASKFIELD2;N; 12;  0;Aktivierte Feldgruppen 33-64;
FEL;NET;NET;ROOMTEMP;N;  5;  1;Raumtemperatur;Celsius
FEL;NET;NET;ROOMHFAK;N; 12; 10;Aufheiz-Faktor;Kelvin/Wsec
FEL;NET;NET;ROOMCTIME;N;  6;  2;Auskühl-Zeit;Stunden
FEL;NET;NET;STYLEGRPS;C;128;  0;Attributlegenden: Aktive Gruppen;
FEL;NET;NET;QUALLOFAC;N;  4;  1;D.Q. Allokationsfaktor;
FEL;NET;NET;HEATAMTOUT;N; 12;  2;Wärmeleistung Gesamtabgabe;kW
FEL;NET;NET;HEATAMTIN;N; 12;  2;Wärmeleistung Gesamteinspeisung;kW
FEL;NET;NET;HEATASIOUT;N; 12;  2;Wärmemenge TASI Gesamtabgabe;kWh
FEL;NET;NET;HEATASIIN;N; 12;  2;Wärmemenge TASI Gesamteinspeisung;kWh
FEL;NET;NET;HEATLOSALL;N; 12;  2;Wärmeverlustleistung Summe;kW
FEL;NET;NET;HEATLOSREL;N;  6;  2;Wärmeverlustleistung Relativ;%
FEL;NET;NET;HEATAMTSET;N; 12;  2;Wärmeleistung Vorgabe;kW
FEL;NET;NET;HEATAMTCLC;N; 12;  2;Wärmeleistung Errechnet;kW
FEL;NET;NET;HEATREDUCT;N;  6;  2;Reduzierte Wärmeleistung;%
FEL;NET;NET;AGRELEVDIF;N;  3;  0;Aggregate Knotenhöhendiff. zu groß Warnung ab;m
FEL;NET;NET;FWLOWLOAD;C;  1;  0;Fernwärme Schwachlast;[J/N]
FEL;NET;NET;TASITODISK;C;  1;  0;TASI Ergebnisse nicht im Hauptspeicher;[J/N]
FEL;NET;NET;TASIRESACT;C;  1;  0;TASI Ergebnisse nur für aktive Elemente;[J/N]
FEL;NET;NET;TUMTO60M;C;  1;  0;TUM Profilschritte gelten 00:01-01:00;[J/N]
FEL;NET;NET;DIFUSV;N;  8;  3;Vorherrschende Temp.leitfaehigkeit Sonden;E-6 m2/s
FEL;NET;NET;LAMGEXPF;N;  7;  5;Gen.Fluss-Exponent;
FEL;NET;NET;LAMGEXPD;N;  7;  5;Gen.Durchmesser-Exponent;
FEL;NET;NET;PIPEVOL;N; 11;  1;Rohrvolumen;m3
FEL;NET;NET;AUX1;N;  7;  3;~AUX1 - Für interne Testzwecke;
FEL;NET;NET;AUX2;N;  7;  3;~AUX2 - Für interne Testzwecke;
FEL;NET;NET;AUX3;N;  7;  3;~AUX3 - Für interne Testzwecke;
FEL;NET;NET;ISACTIVE;N;  1;  0;Aktiv f.Berechnung;
FEL;NET;NET;!RECCOUNT;N;  8;  0;Anzahl Sätze*;
FEL;NET;NET;!DELETED;C;  1;  0;Gelöscht*;*
FEL;NET;NET;!RECNO;N;  8;  0;Satz No*;

REM Feldbeschreibungen Logdatei
FEL;LOG;LOG;KOMMENTAR;C;254;  0;Kommentar;
FEL;LOG;LOG;KOMMKENN;C;  1;  0;Memo;[J/N]
FEL;LOG;LOG;NETZ;C; 40;  0;Netzname;
FEL;LOG;LOG;DATUM;C; 10;  0;Datum;
FEL;LOG;LOG;ZEIT;C;  8;  0;Zeit;
FEL;LOG;LOG;BEDIENER;C; 16;  0;Benutzer;
FEL;LOG;LOG;FUNKTION;C;  8;  0;Funktion;
FEL;LOG;LOG;VERSION;C; 24;  0;Prog. Version;
FEL;LOG;LOG;MACHINE;C; 24;  0;Computer Name;
FEL;LOG;LOG;ISACTIVE;C;  1;  0;Aktiv f.Berechnung;
FEL;LOG;LOG;!RECCOUNT;N;  8;  0;Anzahl Sätze*;
FEL;LOG;LOG;!DELETED;C;  1;  0;Gelöscht*;*
FEL;LOG;LOG;!RECNO;N;  8;  0;Satz No*;

REM Feldbeschreibungen Wärmetauscher
FEL;WAE;WAE;ANFNAM;C; 10;  0;Anfang;
FEL;WAE;WAE;ENDNAM;C; 10;  0;Ende;
FEL;WAE;WAE;ANFNR;N;  7;  0;Anf.Nr.;
FEL;WAE;WAE;ENDNR;N;  7;  0;End.Nr.;
FEL;WAE;WAE;PARALLEL;N;  1;  0;Parallel;
FEL;WAE;WAE;STANETID;C; 24;  0;STANET-ID;
FEL;WAE;WAE;WDZAHL;N;  7;  2;WD-Zahl;W/K*m2
FEL;WAE;WAE;RORL;N;  8;  1;Länge;m
FEL;WAE;WAE;DM;N;  6;  1;Innendurchm.;mm
FEL;WAE;WAE;RAU;N;  6;  3;Rauhigkeit;mm
FEL;WAE;WAE;FLUSS;N; 10;  3;Durchfluss;t/h
FEL;WAE;WAE;VM;N;  8;  4;Geschw.;m/s
FEL;WAE;WAE;DP;N;  8;  4;Delta p;bar
FEL;WAE;WAE;NETZNR;N;  4;  0;Teilnetz;
FEL;WAE;WAE;ZETA;N; 14;  3;Verlustfaktor;
FEL;WAE;WAE;KONDENSAT;N; 10;  4;Kondensat;t/h
FEL;WAE;WAE;STRASSE;C; 18;  0;Strassenname;
FEL;WAE;WAE;MATERIAL;C;  5;  0;Material;
FEL;WAE;WAE;WAERMEMENG;N; 13;  3;Wärmeleistung Soll;kW
FEL;WAE;WAE;WAERMECALC;N; 13;  3;Wärmeleistung Ber.;kW
FEL;WAE;WAE;WAERMEDIFF;N; 13;  3;Leistungsabfall;kW
FEL;WAE;WAE;WAERMEDIRE;N;  6;  1;Leistungsabfall relativ;%
FEL;WAE;WAE;STRANUM;C; 15;  0;Strassennummer;
FEL;WAE;WAE;BAUJAHR;N;  4;  0;Baujahr;
FEL;WAE;WAE;ROHRTYP;C; 12;  0;Rohrtyp;
FEL;WAE;WAE;STRANGNR;C;  6;  0;StrangNo;
FEL;WAE;WAE;DN;C; 10;  0;Nenndurchm.;
FEL;WAE;WAE;LASTMODI;N; 19;  0;Letzte Änderung;
FEL;WAE;WAE;TU;N;  6;  1;Temp.Soll Rücklauf;C
FEL;WAE;WAE;TUCALC;N;  6;  1;Temperatur Rücklauf Ber.;C
FEL;WAE;WAE;XRA;N; 14;  5;XRA;
FEL;WAE;WAE;YHA;N; 14;  5;YHA;
FEL;WAE;WAE;XRB;N; 14;  5;XRB;
FEL;WAE;WAE;YHB;N; 14;  5;YHB;
FEL;WAE;WAE;USERNAME;C; 16;  0;Letzter Benutzer;
FEL;WAE;WAE;CONDIVERS;C;  1;  0;Kond.abl.;[J/N]
FEL;WAE;WAE;ISKW;C;  1;  0;Einheit kW;[J/N]
FEL;WAE;WAE;SWMMPRINT;C;  1;  0;Ergebnisdiagramm;[+]
FEL;WAE;WAE;LAYER;C;  5;  0;Layer;
FEL;WAE;WAE;QMAX;N; 14;  4;Max. Durchfluss;t/h
FEL;WAE;WAE;KVS;N; 11;  2;Durchflussvermögen;m3/h
FEL;WAE;WAE;FLOWINSTBL;C;  1;  0;Menge Instabil;[J/N]
FEL;WAE;WAE;ISACTIVE;N;  1;  0;Aktiv f.Berechnung;
FEL;WAE;WAE;!RECCOUNT;N;  8;  0;Anzahl Sätze*;
FEL;WAE;WAE;!DELETED;C;  1;  0;Gelöscht*;*
FEL;WAE;WAE;!RECNO;N;  8;  0;Satz No*;

REM Feldbeschreibungen HA Zähler
FEL;ZAE;ZAE;XRECHTS;N; 14;  5;Koordinate x;m
FEL;ZAE;ZAE;YHOCH;N; 14;  5;Koordinate y;m
FEL;ZAE;ZAE;NAME;C; 24;  0;Kundenname;
FEL;ZAE;ZAE;VERBRAUCH;N; 16;  2;Verbrauch/Jahr;
FEL;ZAE;ZAE;PROFIL;C;  8;  0;Profil;
FEL;ZAE;ZAE;ZUFLUSS;N; 14;  4;Zufluss (nach Profil);
FEL;ZAE;ZAE;GEOH;N;  7;  2;Höhe;mNN
FEL;ZAE;ZAE;PRECH;N;  8;  4;Ber.Druck;bar
FEL;ZAE;ZAE;KONDENSAT;N;  9;  3;Kondensat;t/h
FEL;ZAE;ZAE;LASTMODI;N; 19;  0;Letzte Änderung;
FEL;ZAE;ZAE;KNONUM;N;  7;  0;Knoten-Nr.;
FEL;ZAE;ZAE;KNAM;C; 10;  0;Knotenname;
FEL;ZAE;ZAE;DATE1;C; 10;  0;Jahresmenge Von;TT.MM.JJJJ
FEL;ZAE;ZAE;DATE2;C; 10;  0;Jahresmenge Bis;TT.MM.JJJJ
FEL;ZAE;ZAE;STRANUM;C; 60;  0;Strassennummer;
FEL;ZAE;ZAE;HAUSNUM;C;  8;  0;Hausnummer;
FEL;ZAE;ZAE;HAUSNOZUS;C;  3;  0;Hausnr. Zusatz;
FEL;ZAE;ZAE;HAUSINDEX;N;  6;  0;Haus SatzNo;
FEL;ZAE;ZAE;HAUSID;C; 24;  0;Haus-ID;
FEL;ZAE;ZAE;HAUSIDUSED;C; 24;  0;Haus-ID verwendet;
FEL;ZAE;ZAE;ABSTAND;N; 14;  5;Abstand;
FEL;ZAE;ZAE;ORT;C; 32;  0;Ort;
FEL;ZAE;ZAE;ZAEHLERNO;C; 24;  0;Zähler Nr.;
FEL;ZAE;ZAE;STRASSE;C; 21;  0;Strassenname;
FEL;ZAE;ZAE;KUNDENNO;C; 12;  0;Kundennummer;
FEL;ZAE;ZAE;MAXLAST;N; 12;  4;Max.Abnahme;
FEL;ZAE;ZAE;GEMEINDE;C; 24;  0;Gemeinde;
FEL;ZAE;ZAE;TAU;N;  5;  2;Temp.abhängigkeit;%/C
FEL;ZAE;ZAE;GRUNDLAST;C;  1;  0;Temp ua.Grundlast;[J/N]
FEL;ZAE;ZAE;RUNHOURS;N;  5;  0;Benutzungstunden;h/Jahr
FEL;ZAE;ZAE;NORMFLUSS;N; 13;  4;Verbrauch Norm;
FEL;ZAE;ZAE;ISKW;C;  1;  0;Einheit kW;[J/N]
FEL;ZAE;ZAE;TU;N;  6;  1;Temp.Soll Rücklauf;C
FEL;ZAE;ZAE;GLVAL;N; 13;  4;Grundlast;
FEL;ZAE;ZAE;PZONE;C;  4;  0;Druckklasse;
FEL;ZAE;ZAE;DATASRC;C;  3;  0;Datenquelle;[N/Y/H]
FEL;ZAE;ZAE;CLIENTID;C; 24;  0;Verbindung 1;
FEL;ZAE;ZAE;CLIENTTYP;N;  3;  0;Verbdg.1 Klasse;
FEL;ZAE;ZAE;PIPENO;N;  6;  0;Leitungs-Nr.;
FEL;ZAE;ZAE;CLIENT2ID;C; 24;  0;Verbindung 2;
FEL;ZAE;ZAE;CLIENT2TYP;N;  3;  0;Verbdg.2 Klasse;
FEL;ZAE;ZAE;HCONNO;N;  6;  0;HA-Verbindung Nr.;
FEL;ZAE;ZAE;USERNAME;C; 12;  0;Letzter Benutzer;
FEL;ZAE;ZAE;LAYER;C;  5;  0;Layer;
FEL;ZAE;ZAE;WINDKLASSE;N;  2;  0;Profilausprägung;
FEL;ZAE;ZAE;BUNDESLAND;C;  2;  0;Bundesland;
FEL;ZAE;ZAE;STROTEIL;C; 32;  0;Ortsteil;
FEL;ZAE;ZAE;AREACODE;C;  8;  0;PLZ;
FEL;ZAE;ZAE;GEOQUALITY;C; 24;  0;Geocode Qualität;
FEL;ZAE;ZAE;STANETID;C; 24;  0;STANET-ID;
FEL;ZAE;ZAE;ISACTIVE;N;  1;  0;Aktiv f.Berechnung;
FEL;ZAE;ZAE;!RECCOUNT;N;  8;  0;Anzahl Sätze*;
FEL;ZAE;ZAE;!DELETED;C;  1;  0;Gelöscht*;*
FEL;ZAE;ZAE;!RECNO;N;  8;  0;Satz No*;

REM Feldbeschreibungen Einspeisewerke
FEL;HEA;HEA;ANFNAM;C; 10;  0;Anfang;
FEL;HEA;HEA;ENDNAM;C; 10;  0;Ende;
FEL;HEA;HEA;ANFNR;N;  7;  0;Anf.Nr.;
FEL;HEA;HEA;ENDNR;N;  7;  0;End.Nr.;
FEL;HEA;HEA;PARALLEL;N;  1;  0;Parallel;
FEL;HEA;HEA;STANETID;C; 24;  0;STANET-ID;
FEL;HEA;HEA;WDZAHL;N;  7;  2;WD-Zahl;W/K*m2
FEL;HEA;HEA;RORL;N;  8;  1;Länge;m
FEL;HEA;HEA;DM;N;  6;  1;Innendurchm.;mm
FEL;HEA;HEA;NAME;C; 16;  0;Name;
FEL;HEA;HEA;FLUSS;N; 12;  3;Durchfluss;t/h
FEL;HEA;HEA;DP;N;  8;  4;Delta p;bar
FEL;HEA;HEA;NETZNR;N;  4;  0;Teilnetz;
FEL;HEA;HEA;STRASSE;C; 18;  0;Strassenname;
FEL;HEA;HEA;WAERMEMENG;N; 11;  3;Wärmeleistung Soll;kW
FEL;HEA;HEA;WAERMECALC;N; 11;  3;Wärmeleistung Ber.;kW
FEL;HEA;HEA;WMINSTALL;N; 11;  3;Installierte Leistung;kW
FEL;HEA;HEA;STRANUM;C; 15;  0;Strassennummer;
FEL;HEA;HEA;BAUJAHR;N;  4;  0;Baujahr;
FEL;HEA;HEA;STRANGNR;C;  6;  0;StrangNo;
FEL;HEA;HEA;LASTMODI;N; 19;  0;Letzte Änderung;
FEL;HEA;HEA;PMAINTEN;C;  1;  0;Druckhaltung;[J/N]
FEL;HEA;HEA;PSETSUPPLY;N;  8;  4;Solldruck Vorl.;bar
FEL;HEA;HEA;PSETRETURN;N;  8;  4;Solldruck Rückl.;bar
FEL;HEA;HEA;PSETMIDDLE;N;  8;  4;Solldruck Mittel;bar
FEL;HEA;HEA;SUPPLYPORT;N;  5;  2;Anteil Vorlauf;%
FEL;HEA;HEA;TEMPSUPPLY;N;  6;  1;Solltemp. Vorl.;C
FEL;HEA;HEA;HUMIDITY;N;  8;  4;Feuchte;%
FEL;HEA;HEA;DPMIN;N;  8;  4;Diffdruck Soll;
FEL;HEA;HEA;UNKNOWHEAT;C;  1;  0;Wärmeleist.unbek;[J/N]
FEL;HEA;HEA;XRA;N; 14;  5;XRA;
FEL;HEA;HEA;YHA;N; 14;  5;YHA;
FEL;HEA;HEA;XRB;N; 14;  5;XRB;
FEL;HEA;HEA;YHB;N; 14;  5;YHB;
FEL;HEA;HEA;USERNAME;C; 16;  0;Letzter Benutzer;
FEL;HEA;HEA;CLIENTID;C; 24;  0;Diffdruckgeber;
FEL;HEA;HEA;CLIENTTYP;N;  3;  0;Verbdg.1 Klasse;
FEL;HEA;HEA;CLIENTNO;N;  7;  0;Verbdg.1 Satznr.;
FEL;HEA;HEA;PMAINDIFF;C;  1;  0;Diff.Druckhaltng;[J/N]
FEL;HEA;HEA;SETFLOW;C;  1;  0;Soll Massenstrom;[J/N]
FEL;HEA;HEA;LANGNAME;C; 50;  0;Langname;
FEL;HEA;HEA;SWMMPRINT;C;  1;  0;Ergebnisdiagramm;[+]
FEL;HEA;HEA;LAYER;C;  5;  0;Layer;
FEL;HEA;HEA;ISACTIVE;N;  1;  0;Aktiv f.Berechnung;
FEL;HEA;HEA;!RECCOUNT;N;  8;  0;Anzahl Sätze*;
FEL;HEA;HEA;!DELETED;C;  1;  0;Gelöscht*;*
FEL;HEA;HEA;!RECNO;N;  8;  0;Satz No*;

REM Knotendaten
REM;Koordinate x;Koordinate y;Knotenname;Zufluss;Fluss-Status;Messdruck;Druck-Status;Temperatur;Höhe;Ber.Druck;Sättigungsdampfdruck;Abs.Druck;Diff.Druck;Qualität 1;Druckhöhe;Symbol-Nr.;Abgänge;Teilnetz;Letzte Änderung;Ort;Sohlhöhe;Letzter Benutzer;Minimale Laufzeit;Maximale Laufzeit;Betriebsdichte;Medium-Zähigkeit;Qualität 2;Qualität 3;Messtemp.;Wärmeleistung;Trennt;Text Abstand x;Text Abstand y;Ergebnisdiagramm;Normdichte;Mittlere Laufzeit;Anzahl Abnehmer;Sim. Status;Verbindungsfehler;Kondensat;Vorlauf;Knoten Gegenüber;Drucklimit unten;Drucklimit oben;Temp.limit unten;Temp.limit oben;In Längsschnitt nicht ausblenden;Text in Längsschnitt ausgeben;Injektion;Injekt.Messw.;Aktiv f.Berechnung;Anzahl Sätze*;Gelöscht*;Satz No*
REM;m;m;;t/h;?;bar;!;C;mNN;bar;bar abs.;bar;bar;;m;;;;;;mNN;;h;h;kg/m3;E-6kg/ms;;;C;kW;[J/N];;;[+];kg/m3;h;;;[J/N];t/h;[J/N];;bar;bar;C;C;[J/N];[J/N];;;;;*;
REM FLDNAM KNO;XRECHTS;YHOCH;KNAM;ZUFLUSS;FSTATUS;PMESS;DSTATUS;TEMP;GEOH;PRECH;PSTEAM;PABS;DP;HO;HP;SYMBOL;ABGAENGE;NETZNR;LASTMODI;LOCATION;INVERT;USERNAME;TMIN;TMAX;RHO;ETA;QUALI2;QUALI3;TMESS;WAERMEMENG;DISCONNECT;FLAGOFFX;FLAGOFFY;SWMMPRINT;RHON;TMED;ABNCOUNT;CALCBAD;LINKERR;KONDENSAT;SUPPLY;OTHERNODE;PLIMITLOW;PLIMITHIGH;TLIMITLOW;TLIMITHIGH;NOHIDECHRT;CHRTSHOWTX;INJECTION;INJECTMES;ISACTIVE;!RECCOUNT;!DELETED;!RECNO
KNO; 5487562.16516; 5639406.73506;K1024;     0.000;;  0.0000;;  88.8;   0.00;  3.7328;  0.6703;  4.7458;  0.0000;  0.0000;    39.404;  0;  1;   1;     20240111074428;;   0.00;ab16kidu;       0.00;       0.00;  965.98;  321.02;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;J;   29;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      14;
KNO; 5487556.18059; 5639429.34144;K1025;     0.000;;  0.0000;;  89.0;   0.00;  3.7406;  0.6755;  4.7536;  0.0000;  0.0000;    39.493;  0;  2;   1;     20240111074432;;   0.00;ab16kidu;       0.00;       0.00;  965.84;  320.29;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;J;   35;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      15;
KNO; 5487659.76799; 5639454.61328;K1026;     0.000;;  0.0000;;  90.0;   0.00;  3.7765;  0.6997;  4.7895;  0.0000;  0.0000;    39.897;  0;  4;   1;     20240111074435;;   0.00;ab16kidu;       0.00;       0.00;  965.22;  316.99;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;J;   36;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      16;
KNO; 5487711.13443; 5639469.13365;K1027;     0.000;;  0.0000;;  89.8;   0.00;  3.7512;  0.6955;  4.7642;  0.0000;  0.0000;    39.626;  0;  3;   1;     20240111074449;;   0.00;ab16kidu;       0.00;       0.00;  965.33;  317.56;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;J;   37;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      17;
KNO; 5487747.39024; 5639478.25157;K1028;     0.000;;  0.0000;;  89.6;   0.00;  3.7248;  0.6897;  4.7378;  0.0000;  0.0000;    39.341;  0;  3;   1;     20240111074452;;   0.00;ab16kidu;       0.00;       0.00;  965.47;  318.33;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;J;   38;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      18;
KNO; 5487795.02571; 5639507.57547;K1029;     0.000;;  0.0000;;  89.1;   0.00;  3.7108;  0.6773;  4.7238;  0.0000;  0.0000;    39.180;  0;  2;   1;     20240111074453;;   0.00;ab16kidu;       0.00;       0.00;  965.79;  320.04;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;J;   39;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      19;
KNO; 5487666.62270; 5639434.93353;K1030;     0.000;;  0.0000;;  89.8;   0.00;  3.7706;  0.6944;  4.7836;  0.0000;  0.0000;    39.829;  0;  1;   1;     20240111074505;;   0.00;ab16kidu;       0.00;       0.00;  965.35;  317.70;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;J;   30;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      20;
KNO; 5487754.24724; 5639459.40867;K1031;     0.000;;  0.0000;;  89.3;   0.00;  3.7151;  0.6825;  4.7281;  0.0000;  0.0000;    39.231;  0;  1;   1;     20240111074506;;   0.00;ab16kidu;       0.00;       0.00;  965.66;  319.33;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;J;   31;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      21;
KNO; 5487812.13215; 5639494.41468;K1032;     0.000;;  0.0000;;  88.9;   0.00;  3.7045;  0.6717;  4.7175;  0.0000;  0.0000;    39.107;  0;  1;   1;     20240111074507;;   0.00;ab16kidu;       0.00;       0.00;  965.94;  320.81;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;J;   32;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      22;
KNO; 5487671.13818; 5639519.40077;K1033;     0.000;;  0.0000;;  89.3;   0.00;  3.6931;  0.6814;  4.7061;  0.0000;  0.0000;    38.998;  0;  1;   1;     20240111074510;;   0.00;ab16kidu;       0.00;       0.00;  965.68;  319.47;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;J;   33;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      23;
KNO; 5487645.48495; 5639582.14586;K1034;     0.000;;  0.0000;;  88.6;   0.00;  3.6497;  0.6640;  4.6627;  0.0000;  0.0000;    38.521;  0;  2;   1;     20240111074511;;   0.00;ab16kidu;       0.00;       0.00;  966.14;  321.91;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;J;   42;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      24;
KNO; 5487692.57917; 5639592.45701;K1035;     0.000;;  0.0000;;  88.7;   0.00;  3.6586;  0.6673;  4.6716;  0.0000;  0.0000;    38.618;  0;  2;   1;     20240111074547;;   0.00;ab16kidu;       0.00;       0.00;  966.05;  321.44;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;J;   41;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      25;
KNO; 5487704.11390; 5639524.91006;K1036;     0.000;;  0.0000;;  89.5;   0.00;  3.7113;  0.6871;  4.7243;  0.0000;  0.0000;    39.195;  0;  3;   1;     20240111074557;;   0.00;ab16kidu;       0.00;       0.00;  965.54;  318.69;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;J;   40;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      26;
KNO; 5487656.87896; 5639473.33697;K1037;     5.954;?;  1.5000;!;  90.0;   0.00;  3.7820;  0.7008;  4.7950;  2.2820;  0.0000;    39.957;  0;  1;   1;     20240111075246;;   0.00;ab16kidu;       0.00;       0.00;  965.19;  316.85;      0.0000;      0.0000;  90.0;    623.215;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;J;   43;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      27;
KNO; 5487642.76409; 5639590.76027;K1038;     0.000;;  0.0000;;  88.5;   0.00;  3.6429;  0.6615;  4.6559;  0.0000;  0.0000;    38.447;  0;  1;   1;     20240111075357;;   0.00;ab16kidu;       0.00;       0.00;  966.20;  322.26;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;J;   34;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      28;
KNO; 5487572.47442; 5639396.68806;RK1024;     0.000;;  0.0000;;  65.0;   0.00;  2.5510;  0.2500;  3.5640;  0.0000;  0.0000;    26.528;  0;  1;   1;     20240111080043;;   0.00;ab16kidu;       0.00;       0.00;  980.55;  434.35;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;N;   14;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      29;
KNO; 5487676.93211; 5639424.88673;RK1030;     0.000;;  0.0000;;  65.0;   0.00;  2.5118;  0.2500;  3.5248;  0.0000;  0.0000;    26.121;  0;  1;   1;     20240111080044;;   0.00;ab16kidu;       0.00;       0.00;  980.55;  434.35;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;N;   20;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      30;
KNO; 5487764.55677; 5639449.36205;RK1031;     0.000;;  0.0000;;  65.0;   0.00;  2.5688;  0.2500;  3.5818;  0.0000;  0.0000;    26.714;  0;  1;   1;     20240111080044;;   0.00;ab16kidu;       0.00;       0.00;  980.55;  434.35;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;N;   21;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      31;
KNO; 5487822.44172; 5639484.36817;RK1032;     0.000;;  0.0000;;  65.0;   0.00;  2.5798;  0.2500;  3.5928;  0.0000;  0.0000;    26.828;  0;  1;   1;     20240111080044;;   0.00;ab16kidu;       0.00;       0.00;  980.55;  434.35;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;N;   22;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      32;
KNO; 5487681.44743; 5639509.35398;RK1033;     0.000;;  0.0000;;  65.0;   0.00;  2.5912;  0.2500;  3.6042;  0.0000;  0.0000;    26.947;  0;  1;   1;     20240111080044;;   0.00;ab16kidu;       0.00;       0.00;  980.55;  434.35;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;N;   23;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      33;
KNO; 5487653.07314; 5639580.71342;RK1038;     0.000;;  0.0000;;  65.0;   0.00;  2.6429;  0.2500;  3.6559;  0.0000;  0.0000;    27.485;  0;  1;   1;     20240111080044;;   0.00;ab16kidu;       0.00;       0.00;  980.55;  434.35;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;N;   28;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      34;
KNO; 5487566.48979; 5639419.29442;RK1025;     0.000;;  0.0000;;  64.9;   0.00;  2.5428;  0.2484;  3.5558;  0.0000;  0.0000;    26.442;  0;  2;   1;     20240111080044;;   0.00;ab16kidu;       0.00;       0.00;  980.63;  435.23;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;N;   15;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      35;
KNO; 5487670.07734; 5639444.56647;RK1026;     0.000;;  0.0000;;  64.4;   0.00;  2.5057;  0.2434;  3.5187;  0.0000;  0.0000;    26.049;  0;  4;   1;     20240111080044;;   0.00;ab16kidu;       0.00;       0.00;  980.87;  438.07;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;N;   16;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      36;
KNO; 5487721.44386; 5639459.08694;RK1027;     0.000;;  0.0000;;  64.5;   0.00;  2.5316;  0.2439;  3.5446;  0.0000;  0.0000;    26.319;  0;  3;   1;     20240111080044;;   0.00;ab16kidu;       0.00;       0.00;  980.85;  437.77;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;N;   17;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      37;
KNO; 5487757.69971; 5639468.20494;RK1028;     0.000;;  0.0000;;  64.6;   0.00;  2.5587;  0.2458;  3.5717;  0.0000;  0.0000;    26.603;  0;  3;   1;     20240111080044;;   0.00;ab16kidu;       0.00;       0.00;  980.75;  436.66;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;N;   18;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      38;
KNO; 5487805.33522; 5639497.52893;RK1029;     0.000;;  0.0000;;  64.8;   0.00;  2.5732;  0.2483;  3.5862;  0.0000;  0.0000;    26.758;  0;  2;   1;     20240111080045;;   0.00;ab16kidu;       0.00;       0.00;  980.63;  435.29;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;N;   19;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      39;
KNO; 5487714.42320; 5639514.86333;RK1036;     0.000;;  0.0000;;  64.7;   0.00;  2.5725;  0.2461;  3.5855;  0.0000;  0.0000;    26.748;  0;  3;   1;     20240111080045;;   0.00;ab16kidu;       0.00;       0.00;  980.74;  436.51;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;N;   26;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      40;
KNO; 5487702.88831; 5639582.41026;RK1035;     0.000;;  0.0000;;  64.8;   0.00;  2.6268;  0.2482;  3.6398;  0.0000;  0.0000;    27.315;  0;  2;   1;     20240111080045;;   0.00;ab16kidu;       0.00;       0.00;  980.64;  435.34;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;N;   25;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      41;
KNO; 5487655.79402; 5639572.09902;RK1034;     0.000;;  0.0000;;  64.9;   0.00;  2.6360;  0.2492;  3.6490;  0.0000;  0.0000;    27.412;  0;  2;   1;     20240111080045;;   0.00;ab16kidu;       0.00;       0.00;  980.59;  434.78;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;N;   24;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      42;
KNO; 5487668.01023; 5639473.27364;RK1037;    -5.954;?;  3.5000;!;  64.4;   0.00;  2.5000;  0.2431;  3.5130; -1.0000;  0.0000;    25.990;  0;  1;   1;     20240111080045;;   0.00;ab16kidu;       0.00;       0.00;  980.89;  438.25;      0.0000;      0.0000;  65.0;   -445.787;;     0;     0;;  1000.0000;       0.00; 0;0;;    0.0000;N;   27;  0.0000;  0.0000;   0.00;   0.00;;;  0.0000;  0.0000;1;      43;;      43;

REM Leitungsdaten
REM;Anfang;Ende;Anf.Nr.;End.Nr.;Parallel;STANET-ID;WD-Zahl;Länge;Innendurchm.;Rauhigkeit;Durchfluss;Geschw.;Delta p;Teilnetz;Verlustfaktor;Strassenname;Material;Strassennummer;Baujahr;Reibungsverl./km;Rohrtyp;StrangNo;Druckhöhendiff.;Nennweite;Letzte Änderung;Temp.Soll (ext. Einfluss);Optimieren;Verlegepreis konst.;Verlegepreis/mm;Rohrpreis;Wiederbeschaf.wert;Kond.abl.;Verlegeart;Freileitung;Textfahne;Letzter Benutzer;Wärmeverl.leist.;Gefälle;Druckstufe;Ergebnisdiagramm;Druckklasse;Rauheitsklasse;Ort;Ortsteil;PLZ;Geocode Qualität;Widerstandszahl;Reynoldszahl;Text Abstand x;Text Abstand y;Reibungsverlust;Wanddicke;Aussendurchmessser;Batches (DQ);Layer;Rohrvolumen;Trassennummer;Verlustleistung;Sim. Status;Qualitäts-Abfallzeit;Qualität-Endwert;In Längsschnitt nicht ausblenden;Text in Längsschnitt ausgeben;Hydraulische Weiche;Rel.Druckabfall;Temperatursonde Name;Temperatursonde No;Flächentyp;Aktiv f.Berechnung;Anzahl Sätze*;Gelöscht*;Satz No*
REM;;;;;;;W/K*m2;m;mm;mm;t/h;m/s;bar;;;;;;;mbar/km;;;m;;;C;?;€/m;€/m/mm;€/m;€;[J/N];;[J/N];[0-6];;kW;0/00;bar;[+];;;;;;;;;;;bar;mm;mm;;;m3;;kW;;;;[J/N];[J/N];[J/N];mBar/Nm3/h;;;1-7;;;*;
REM FLDNAM LEI;ANFNAM;ENDNAM;ANFNR;ENDNR;PARALLEL;STANETID;WDZAHL;RORL;DM;RAU;FLUSS;VM;DP;NETZNR;ZETA;STRASSE;MATERIAL;STRANUM;BAUJAHR;DPREL;ROHRTYP;STRANGNR;DPM;DN;LASTMODI;TU;DIASTATUS;CONPRICE;DIAPRICE;PIPEPRICE;WBWERT;CONDIVERS;VERLEGEART;OVRHEADLIN;TXROTATE;USERNAME;WAERMEMENG;RAISE;PN;SWMMPRINT;PZONE;RAUZONE;STRORT;STROTEIL;AREACODE;GEOQUALITY;LAMBDA;RE;FLAGOFFX;FLAGOFFY;PLOSS;WANDDICKE;OUTERDM;BATCHES;LAYER;PIPEVOL;TRASSE;MECHANLOSS;CALCBAD;QUALDECAY;QUALFINAL;NOHIDECHRT;CHRTSHOWTX;HYDSWITCH;PDECLINE;TPROBEID;TPROBENO;GROUNDTYP;ISACTIVE;!RECCOUNT;!DELETED;!RECNO
LEI;K1024;K1025;     14;     15;0;LEI000007659F9C60530B;   1.20;    23.4;  36.0;   0.0470;    -1.095; -0.3095; -0.0079;   1;         0.000;Uferweg;;1704959885_0;   0;       -336.55;KMR 32/140-2v;;    -0.080;32;     20240111084542;   0.0;?;   0.00000;   0.00000;   0.00000;       0.00;;;;0;ab16kidu;     -0.257;   0.00000;;;;  0;Zittau;Zittau;02763;; 0.0262;     33600;     0;     0;     -0.0079;   3.2;  42.4;     0;$PIPE_0;     0.024;    0;      0.0002;0;    0.00;      0.0000;;;;        0.000000;;      0;0;1;      34;;       7;
LEI;K1025;K1026;     15;     16;0;LEI000008659F9C632975;   1.20;   106.6;  36.0;   0.0470;    -1.095; -0.3096; -0.0358;   1;         0.000;Straße der Freundschaft;;1704959885_1;   0;       -336.17;KMR 32/140-2v;;    -0.365;32;     20240111084542;   0.0;?;   0.00000;   0.00000;   0.00000;       0.00;;;;0;ab16kidu;     -1.179;   0.00000;;;;  0;Zittau;Zittau;02763;; 0.0262;     33950;     0;     0;     -0.0358;   3.2;  42.4;     0;$PIPE_0;     0.109;    0;      0.0011;0;    0.00;      0.0000;;;;        0.000000;;      0;0;1;      34;;       8;
LEI;K1026;K1027;     16;     17;0;LEI000009659F9C713C04;   0.97;    53.4;  53.9;   0.0470;     3.863;  0.4872;  0.0253;   1;         0.000;Bogatyniaer Straße;;1704959885_2;   0;        473.07;KMR 50/160-2v;;     0.258;50;     20240111084542;   0.0;?;   0.00000;   0.00000;   0.00000;       0.00;;;;0;ab16kidu;     -0.718;   0.00000;;;;  0;Zittau;Zittau;02763;; 0.0223;     79959;     0;     0;      0.0253;   3.2;  60.3;     0;$PIPE_0;     0.122;    0;      0.0028;0;    0.00;      0.0000;;;;        0.000000;;      0;0;1;      34;;       9;
LEI;K1027;K1028;     17;     18;0;LEI00000A659F9C74781A;   1.20;    37.4;  36.0;   0.0470;     1.629;  0.4604;  0.0264;   1;         0.000;Uferweg;;1704959885_0;   0;        704.92;KMR 32/140-2v;;     0.269;32;     20240111084542;   0.0;?;   0.00000;   0.00000;   0.00000;       0.00;;;;0;ab16kidu;     -0.415;   0.00000;;;;  0;Zittau;Zittau;02763;; 0.0248;     50391;     0;     0;      0.0264;   3.2;  42.4;     0;$PIPE_0;     0.038;    0;      0.0012;0;    0.00;      0.0000;;;;        0.000000;;      0;0;1;      34;;      10;
LEI;K1028;K1029;     18;     19;0;LEI00000B659F9C7502FC;   1.20;    49.9;  36.0;   0.0470;     0.994;  0.2808;  0.0140;   1;         0.000;Uferweg;;1704959885_0;   0;        280.79;KMR 32/140-2v;;     0.143;32;     20240111084542;   0.0;?;   0.00000;   0.00000;   0.00000;       0.00;;;;0;ab16kidu;     -0.551;   0.00000;;;;  0;Zittau;Zittau;02763;; 0.0266;     30663;     0;     0;      0.0140;   3.2;  42.4;     0;$PIPE_0;     0.051;    0;      0.0004;0;    0.00;      0.0000;;;;        0.000000;;      0;0;1;      34;;      11;
LEI;K1026;K1030;     16;     20;0;LEI00000C659F9D0D2110;   1.20;    20.8;  36.0;   0.0470;     0.996;  0.2816;  0.0059;   1;         0.000;Uferweg;;1704959885_0;   0;        281.94;KMR 32/140-2v;;     0.060;32;     20240111084542;   0.0;?;   0.00000;   0.00000;   0.00000;       0.00;;;;0;ab16kidu;     -0.231;   0.00000;;;;  0;Zittau;Zittau;02763;; 0.0265;     30866;     0;     0;      0.0059;   3.2;  42.4;     0;$PIPE_0;     0.021;    0;      0.0002;0;    0.00;      0.0000;;;;        0.000000;;      0;0;1;      34;;      12;
LEI;K1028;K1031;     18;     21;0;LEI00000D659F9D1FA669;   1.46;    20.1;  27.3;   0.0470;     0.635;  0.3122;  0.0097;   1;         0.000;Uferweg;;1704959885_0;   0;        484.73;KMR 25/125-2v;;     0.099;25;     20240111084542;   0.0;?;   0.00000;   0.00000;   0.00000;       0.00;;;;0;ab16kidu;     -0.205;   0.00000;;;;  0;Zittau;Zittau;02763;; 0.0281;     25852;     0;     0;      0.0097;   3.2;  33.7;     0;$PIPE_0;     0.012;    0;      0.0002;0;    0.00;      0.0000;;;;        0.000000;;      0;0;1;      34;;      13;
LEI;K1029;K1032;     19;     22;0;LEI00000E659F9D24185B;   1.20;    22.6;  36.0;   0.0470;     0.994;  0.2807;  0.0064;   1;         0.000;Uferweg;;1704959885_0;   0;        280.95;KMR 32/140-2v;;     0.065;32;     20240111084542;   0.0;?;   0.00000;   0.00000;   0.00000;       0.00;;;;0;ab16kidu;     -0.248;   0.00000;;;;  0;Zittau;Zittau;02763;; 0.0266;     30500;     0;     0;      0.0063;   3.2;  42.4;     0;$PIPE_0;     0.023;    0;      0.0002;0;    0.00;      0.0000;;;;        0.000000;;      0;0;1;      34;;      14;
LEI;K1036;K1033;     26;     23;0;LEI00000F659F9D2C56B1;   1.20;    32.8;  36.0;   0.0470;     1.431;  0.4045;  0.0182;   1;         0.000;Bogatyniaer Straße;;1704959885_2;   0;        553.46;KMR 32/140-2v;;     0.185;32;     20240111084542;   0.0;?;   0.00000;   0.00000;   0.00000;       0.00;;;;0;ab16kidu;     -0.362;   0.00000;;;;  0;Zittau;Zittau;02763;; 0.0252;     44126;     0;     0;      0.0182;   3.2;  42.4;     0;$PIPE_0;     0.033;    0;      0.0007;0;    0.00;      0.0000;;;;        0.000000;;      0;0;1;      34;;      15;
LEI;K1035;K1034;     25;     24;0;LEI000010659F9D30CD31;   1.46;    11.9;  27.3;   0.0470;     0.803;  0.3942;  0.0089;   1;         0.000;Bogatyniaer Straße;;1704959885_2;   0;        749.04;KMR 25/125-2v;;     0.091;25;     20240111084542;   0.0;?;   0.00000;   0.00000;   0.00000;       0.00;;;;0;ab16kidu;     -0.120;   0.00000;;;;  0;Zittau;Zittau;02763;; 0.0272;     32346;     0;     0;      0.0089;   3.2;  33.7;     0;$PIPE_0;     0.007;    0;      0.0002;0;    0.00;      0.0000;;;;        0.000000;;      0;0;1;      34;;      16;
LEI;K1027;K1036;     17;     26;0;LEI000011659F9D3DFB84;   1.15;    66.9;  41.9;   0.0470;     2.234;  0.4662;  0.0399;   1;         0.000;Bogatyniaer Straße;;1704959885_2;   0;        596.43;KMR 40/140-2v;;     0.407;40;     20240111084542;   0.0;?;   0.00000;   0.00000;   0.00000;       0.00;;;;0;ab16kidu;     -0.827;   0.00000;;;;  0;Zittau;Zittau;02763;; 0.0238;     59381;     0;     0;      0.0399;   3.2;  48.3;     0;$PIPE_0;     0.092;    0;      0.0026;0;    0.00;      0.0000;;;;        0.000000;;      0;0;1;      34;;      17;
LEI;K1036;K1035;     26;     25;0;LEI000012659F9D4367C8;   1.46;    70.4;  27.3;   0.0470;     0.803;  0.3943;  0.0527;   1;         0.000;Bogatyniaer Straße;;1704959885_2;   0;        748.40;KMR 25/125-2v;;     0.537;25;     20240111084542;   0.0;?;   0.00000;   0.00000;   0.00000;       0.00;;;;0;ab16kidu;     -0.715;   0.00000;;;;  0;Zittau;Zittau;02763;; 0.0272;     32625;     0;     0;      0.0527;   3.2;  33.7;     0;$PIPE_0;     0.041;    0;      0.0012;0;    0.00;      0.0000;;;;        0.000000;;      0;0;1;      34;;      18;
